URL: https://www.landtop.cn/weichai-diesel-generator.html
Accessed: 2026-11-13

WEICHAI Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / WEICHAI / WEICHAI Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-W
WEICHAI Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
Note: T? Emission Standard=Euro? Emission Standard(eg: T3 Emission Standard=Euro III Emission Standard)
| WEICHAI Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP25W | 25 | 20 | 23 | 18 | Electronic | T2 | WP2.3D25E200 | LTP184-18
| LTP36W | 36 | 29 | 33 | 26 | Electronic | T2 | WP2.3D33E200 | LTP184-26
| LTP41W | 41 | 33 | 38 | 30 | Electronic | T2 | WP2.3D40E200 | LTP184-30
| LTP50W | 50 | 40 | 45 | 36 | Electronic | T2 | WP2.3D48E200 | LTP224-36
| LTP69W | 69 | 55 | 63 | 50 | Electronic | T2 | WP4.1D66E200 | LTP224-50
| LTP89W | 89 | 72 | 81 | 65 | Electronic | T2 | WP4.1D80E200 | LTP224-65
| LTP110W | 110 | 88 | 100 | 80 | Electronic | T2 | WP4.1D100E200 | LTP274-80
| LTP138W | 138 | 110 | 125 | 100 | Electronic | T2 | WP6D132E200 | LTP274-100
| LTP165W | 165 | 132 | 150 | 120 | Electronic | T2 | WP6D152E200 | LTP274-120
| LTP187W | 187 | 150 | 170 | 136 | Electronic | T2 | WP6D167E200 | LTP274-136
| LTP220W | 220 | 176 | 200 | 160 | Electronic | T2 | WP10D200E200 | LTP274-160
| LTP254W | 254 | 204 | 231 | 185 | Electronic | T2 | WP10D238E200 | LTP274-185
| LTP275W | 275 | 220 | 250 | 200 | Electronic | T2 | WP10D264E200 | LTP274-200
| LTP344W | 344 | 275 | 313 | 250 | Electronic | T2 | WP10D320E200 | LTP314-250
| LTP344W | 344 | 275 | 313 | 250 | Electronic | T2 | WP12D353E200 | LTP314-250
| LTP413W | 413 | 330 | 375 | 300 | Electronic | T2 | WP13D385E200 | LTP314-300
| LTP440W | 440 | 352 | 400 | 320 | Electronic | T2 | WP13D405E200 | LTP314-320
| LTP481W | 481 | 385 | 438 | 350 | Electric | T3 | WP13D440E310 | LTP354-350
| LTP550W | 550 | 440 | 500 | 400 | Electric | T3 | WP13D490E310 | LTP354-400
| LTP715W | 715 | 572 | 650 | 520 | Electronic | T2 | 6M33D633E200 | LTP354-520
| LTP756W | 756 | 605 | 688 | 550 | Electronic | T2 | 6M33D670E200 | LTP354-550
| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D725E310 | LTP404-600
| LTP894W | 894 | 715 | 813 | 650 | Electronic | T2 | 12M26D792E200 | LTP404-650
| LTP990W | 990 | 792 | 900 | 720 | Electronic | T2 | 12M26D902E200 | LTP404-720
| LTP1100W | 1100 | 880 | 1000 | 800 | Electronic | T2 | 12M26D968E200 | LTP404-800
| LTP1238W | 1238 | 990 | 1125 | 900 | Electronic | T2 | 12M33D1108E200 |
| LTP1375W | 1375 | 1100 | 1250 | 1000 | Electronic | T2 | 12M33D1210E200 |
| LTP1513W | 1513 | 1210 | 1375 | 1100 | Electronic | T2 | 12M33D1320E200 |
| LTP1650W | 1650 | 1320 | 1500 | 1200 | Electric | T3 | 12M33D1500E310 |
| LTP1650W | 1650 | 1320 | 1500 | 1200 | Electric | T3 | 16M33D1530E310 |
| LTP1788W | 1788 | 1430 | 1625 | 1300 | Electric | T3 | 16M33D1580E310 |
| LTP1925W | 1925 | 1540 | 1750 | 1400 | Electric | T3 | 16M33D1680E310 |
| LTP2063W | 2063 | 1650 | 1875 | 1500 | Electric | T3 | 16M33D1800E310 |
| LTP2200W | 2200 | 1760 | 2000 | 1600 | Electric | T3 | 16M33D1980E310 |
| LTP2200W | 2200 | 1760 | 2000 | 1600 | Electric | T3 | 20M33D2020E310 |
| LTP2475W | 2475 | 1980 | 2250 | 1800 | Electric | T3 | 20M33D2210E310 |
| LTP2475W | 2475 | 1980 | 2250 | 1800 | Electric | T3 | 12M55D2210E310 |
| LTP2750W | 2750 | 2200 | 2500 | 2000 | Electric | T3 | 12M55D2450E310 |
| LTP3025W | 3025 | 2420 | 2750 | 2200 | Electric | T3 | 12M55D2700E310 |
| LTP3300W | 3300 | 2640 | 3000 | 2400 | Electric | T3 | 16M55D2900E310 |
| LTP3575W | 3575 | 2860 | 3250 | 2600 | Electric | T3 | 16M55D3300E310 |
| LTP4125W | 4125 | 3300 | 3750 | 3000 | Electric | T3 | 16M55D3600E310 |
| WEICHAI Series（60HZ）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP28W | 28 | 22 | 25 | 20 | Electronic | T2 | WP2.3D30E201 | LTP184-20
| LTP41W | 41 | 33 | 38 | 30 | Electronic | T2 | WP2.3D41E201 | LTP184-30
| LTP48W | 48 | 39 | 44 | 35 | Electronic | T2 | WP2.3D47E201 | LTP184-35
| LTP55W | 55 | 44 | 50 | 40 | Electronic | T2 | WP2.3D58E201 | LTP224-40
| LTP83W | 83 | 66 | 75 | 60 | Electronic | T2 | WP4.1D80E201 | LTP224-60
| LTP103W | 103 | 83 | 94 | 75 | Electronic | T2 | WP4.1D95E201 | LTP224-75
| LTP124W | 124 | 99 | 113 | 90 | Electronic | T2 | WP4.1D115E201 | LTP274-90
| LTP138W | 138 | 110 | 125 | 100 | Electronic | T2 | WP6D132E201 | LTP274-100
| LTP165W | 165 | 132 | 150 | 120 | Electronic | T2 | WP6D158E201 | LTP274-120
| LTP187W | 187 | 150 | 170 | 136 | Electronic | T2 | WP6D180E201 | LTP274-136
| LTP206W | 206 | 165 | 188 | 150 | Electronic | T2 | WP10D200E201 | LTP274-150
| LTP248W | 248 | 198 | 225 | 180 | Electronic | T2 | WP10D238E201 | LTP274-180
| LTP275W | 275 | 220 | 250 | 200 | Electronic | T2 | WP10D264E201 | LTP274-200
| LTP385W | 385 | 308 | 350 | 280 | Electronic | T2 | WP10D360E201 | LTP314-280
| LTP413W | 413 | 330 | 375 | 300 | Electronic | T2 | WP13D385E201 | LTP314-300
| LTP550W | 550 | 440 | 500 | 400 | Electric | T3 | WP13D510E311 | LTP314-400
| LTP756W | 756 | 605 | 688 | 550 | Electronic | | 6M33D670E201 | LTP354-550
| LTP791W | 791 | 633 | 719 | 575 | Electronic | | 6M33D710E201 | LTP354-575
| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D740E311 | LTP354-600
| LTP990W | 990 | 792 | 900 | 720 | Electronic | T2 | 12M26D902E201 | LTP404-720
| LTP1100W | 1100 | 880 | 1000 | 800 | Electronic | T2 | 12M26D1012E201 | LTP404-800
| LTP1375W | 1375 | 1100 | 1250 | 1000 | Electronic | T2 | 12M33D1265E201 |
| LTP1502W | 1502 | 1201 | 1365 | 1092 | Electronic | T2 | 12M33D1320E201 |
| LTP1513W | 1513 | 1210 | 1375 | 1100 | Electronic | T2 | 12M33D1420E201 |
| LTP1925W | 1925 | 1540 | 1750 | 1400 | Electric | T3 | 16M33D1680E311 |
| LTP2063W | 2063 | 1650 | 1875 | 1500 | Electric | T3 | 16M33D1785E311 |
| LTP2188W | 2188 | 1750 | 1989 | 1591 | Electric | T3 | 16M33D1920E311 |
| LTP2475W | 2475 | 1980 | 2250 | 1800 | Electric | | 20M33D2230E311 |
| LTP2750W | 2750 | 2200 | 2500 | 2000 | Electric | | 20M33D2460E311 |
| LTP2750W | 2750 | 2200 | 2500 | 2000 | Electric | | 12M55D2420E311 |
| LTP3094W | 3094 | 2475 | 2813 | 2250 | Electric | | 12M55D2700E311 |
| LTP3300W | 3300 | 2640 | 3000 | 2400 | Electric | | 16M55D2960E311 |
| LTP3520W | 3520 | 2816 | 3200 | 2560 | Electric | | 16M55D3150E311 |
| LTP3630W | 3630 | 2904 | 3300 | 2640 | Electric | | 16M55D3350E311 |
| LTP4125W | 4125 | 3300 | 3750 | 3000 | Electric | | 16M55D3600E311 |
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
