URL: https://www.landtop.cn/three-phase-brush-alternator.html
Accessed: 2026-11-13

Three Phase Brush Alternator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / AC Synchronous Alternators / ST/STC / 3 Phase Brush Alternator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LANDTOP-STC
3 Phase Brush Alternator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
10000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
STC Three Phase Alternator Suppliers
This series generators are to be used in town, countryside, worksites, mountain and pasture as electric power source for lighting purpose, it can also he used as reserved power source for emergent case using.
The generators are of dripproof with rotary field type and adopt harmonic excitation system, easy operation and maintenance.
The generators are three-phase, four-wire type, adopting star connection with neutral point. The rated line voltage is 400V, phase voltage 230V, frequency 50Hz. power factor 0.8(lag). We can provide 60Hz and the other voltage’s generator according to the customer's request.
They can be coupled with a prime mover directly or through v-belt making right or reverse continuous rotation at the rated speed. When the rotation speed of prime mover changs 3% or so and load varies in the range of 0~100% cos j 0.8~1.0, the generators offer constant voltage, when sudden change (increase or decrease) of load, the generator will soon return to their normal working state, at the same time, without any starting device the generator can directly start an unloaded squirrel cage induction motor.
| STC THREE PHASE ALTERNATOR
| Model | Rated Output (KW) | Rated Capacity (Kva) | Rated Current (A) | Rated Speed (r/min) | Rated Voltage (V) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS
| STC-3 | 3 | 3.8 | 5.4 | 1500/1800 | 400/230 | 50/60 | 45 | 53 | 51*29*43 | 455
| STC-5 | 5 | 6.3 | 9 | 70 | 80 | 61*34*50 | 279
| STC-7.5/8 | 7.5/8 | 9.4 | 13.5 | 72 | 82 | 61*34*50 | 279
| STC-10 | 10 | 12.5 | 18.1 | 89 | 103 | 65*39*54 | 211
| STC-12 | 12 | 15 | 21.7 | 100 | 106 | 65*39*54 | 211
| STC-15 | 15 | 18.8 | 27.1 | 135 | 146 | 70*42*58 | 170
| STC-20 | 20 | 25 | 36.1 | 145 | 156 | 70*42*58 | 170
| STC-24 | 24 | 30 | 43.3 | 147 | 165 | 70*42*58 | 170
| STC-30 | 30 | 37.5 | 54.1 | 300 | 320 | 88*50*69 | 95
| STC-40 | 40 | 50 | 72.2 | 345 | 365 | 88*50*69 | 95
| STC-50 | 50 | 62.5 | 90.2 | 390 | 410 | 88*50*69 | 95
Related Products
1 Phase Brush Alternator
LANDTOP-ST
Brushless Synchronous AC Alternator
LANDTOP-STF
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
