URL: https://www.landtop.cn/ricardo-diesel-generator.html
Accessed: 2026-11-13

RICARDO Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / RICARDO / RICARDO Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-R
RICARDO Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| RICARDO Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP14R | 14 | 11 | 13 | 10.0 | Mechanical | ZH2110D | LTP164S-10
| LTP18R | 18 | 14 | 16 | 13 | Mechanical | ZH2110D | LTP164S-12.8
| LTP22R | 22 | 18 | 20 | 16.0 | Mechanical | ZH2110D | LTP184S-16
| LTP14R | 14 | 11 | 13 | 10 | Mechanical | ZH490D | LTP164S-10
| LTP18R | 18 | 14 | 16 | 12.8 | Mechanical | ZH490D | LTP164S-12.8
| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16
| LTP25R | 25 | 20 | 23 | 18.0 | Mechanical | ZH490D | LTP184S-18
| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH490ZD | LTP184S-22
| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH490ZD | LTP184S-25
| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH4102D | LTP184S-22
| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH4102D | LTP184S-25
| LTP36R | 36 | 29 | 33 | 26 | Mechanical | ZH4102D | LTP184S-26
| LTP41R | 41 | 33 | 38 | 30.0 | Mechanical | ZH4102ZD | LTP184S-30
| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4102ZD | LTP184S-32
| LTP47R | 47 | 37 | 43 | 34.0 | Mechanical | ZH4102ZD | LTP224S-34
| LTP55R | 55 | 44 | 50 | 40 | Mechanical | ZH4105ZD | LTP224S-40
| LTP59R | 59 | 47 | 54 | 43.0 | Mechanical | ZH4105ZD | LTP224S-43
| LTP66R | 66 | 53 | 60 | 48 | Mechanical | ZH4105ZLD | LTP224S-48
| LTP69R | 69 | 55 | 63 | 50.0 | Mechanical | N4105ZLD | LTP224S-50
| LTP69R | 69 | 55 | 63 | 50 | Mechanical | R4105ZD | LTP224S-50
| LTP83R | 83 | 66 | 75 | 60.0 | Mechanical | R4105ZLD | LTP224S-60
| LTP96R | 96 | 77 | 88 | 70 | Mechanical | R4108ZLD | LTP224S-70
| LTP110R | 110 | 88 | 100 | 80.0 | Mechanical | R6105AZD | LTP274S-80
| LTP138R | 138 | 110 | 125 | 100 | Mechanical | R6105AZLD | LTP274S-100
| LTP165R | 165 | 132 | 150 | 120.0 | Mechanical | R6105IZLD | LTP274S-120
| LTP172R | 172 | 138 | 156 | 125 | Mechanical | R6108IZLD | LTP274S-125
| LTP248R | 248 | 198 | 225 | 180.0 | Electronic | YMP10.238 | LTP274S-180
| LTP275R | 275 | 220 | 250 | 200 | Electronic | YMP10.238 | LTP274S-200
| LTP413R | 413 | 330 | 375 | 300.0 | Electronic | YMP12.353 | LTP314S-300
| LTP481R | 481 | 385 | 438 | 350 | Electronic | YMP13.409 | LTP314S-350
| | | | | | | |
| RICARDO Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP14R | 14 | 11 | 13 | 10.0 | Mechanical | ZH2110D | LTP164S-10
| LTP18R | 18 | 14 | 16 | 13 | Mechanical | ZH2110D | LTP164S-12.8
| LTP22R | 22 | 18 | 20 | 16.0 | Mechanical | ZH2110D | LTP184S-16
| LTP14R | 14 | 11 | 13 | 10 | Mechanical | ZH490D | LTP164S-10
| LTP18R | 18 | 14 | 16 | 12.8 | Mechanical | ZH490D | LTP164S-12.8
| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16
| LTP25R | 25 | 20 | 23 | 18.0 | Mechanical | ZH490D | LTP184S-18
| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH490ZD | LTP184S-22
| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH490ZD | LTP184S-25
| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH4102D | LTP184S-22
| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH4102D | LTP184S-25
| LTP36R | 36 | 29 | 33 | 26 | Mechanical | ZH4102D | LTP184S-26
| LTP41R | 41 | 33 | 38 | 30.0 | Mechanical | ZH4102ZD | LTP184S-30
| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4102ZD | LTP184S-32
| LTP47R | 47 | 37 | 43 | 34.0 | Mechanical | ZH4102ZD | LTP224S-34
| LTP55R | 55 | 44 | 50 | 40 | Mechanical | ZH4105ZD | LTP224S-40
| LTP59R | 59 | 47 | 54 | 43.0 | Mechanical | ZH4105ZD | LTP224S-43
| LTP66R | 66 | 53 | 60 | 48 | Mechanical | ZH4105ZLD | LTP224S-48
| LTP69R | 69 | 55 | 63 | 50.0 | Mechanical | N4105ZLD | LTP224S-50
| LTP69R | 69 | 55 | 63 | 50 | Mechanical | R4105ZD | LTP224S-50
| LTP83R | 83 | 66 | 75 | 60.0 | Mechanical | R4105ZLD | LTP224S-60
| LTP96R | 96 | 77 | 88 | 70 | Mechanical | R4108ZLD | LTP224S-70
| LTP110R | 110 | 88 | 100 | 80.0 | Mechanical | R6105AZD | LTP274S-80
| LTP138R | 138 | 110 | 125 | 100 | Mechanical | R6105AZLD | LTP274S-100
| LTP165R | 165 | 132 | 150 | 120.0 | Mechanical | R6105IZLD | LTP274S-120
| LTP172R | 172 | 138 | 156 | 125 | Mechanical | R6108IZLD | LTP274S-125
| LTP248R | 248 | 198 | 225 | 180.0 | Electronic | YMP10.238 | LTP274S-180
| LTP275R | 275 | 220 | 250 | 200 | Electronic | YMP10.238 | LTP274S-200
| LTP413R | 413 | 330 | 375 | 300.0 | Electronic | YMP12.353 | LTP314S-300
| LTP481R | 481 | 385 | 438 | 350 | Electronic | YMP13.409 | LTP314S-350
| TIANHE Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16
| LTP22R | 25 | 20 | 23 | 18 | Mechanical | ZH490D | LTP184S-18
| LTP28R | 28 | 22 | 25 | 20 | Mechanical | ZH493D | LTP184S-20
| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH493D | LTP184S-22
| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH490ZD | LTP184S-25
| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH493ZD | LTP184S-30
| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH4102D | LTP184S-25
| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH4105D | LTP184S-30
| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4105D | LTP184S-32
| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4105D | LTP224S-34
| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4102ZD | LTP224S-34
| LTP50R | 50 | 40 | 45 | 36 | Mechanical | ZH4102ZD | LTP224S-36
| LTP69R | 69 | 55 | 63 | 50 | Mechanical | ZH4105ZD | LTP224S-50
| LTP83R | 83 | 66 | 75 | 60 | Mechanical | ZH4105ZLD | LTP224S-60
| LTP103R | 103 | 83 | 94 | 75 | Mechanical | TH4XD-1 | LTP274S-75
| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-1 | LTP274S-80
| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-2 | LTP274S-80
| LTP124R | 124 | 99 | 113 | 90 | Mechanical | TH4XD-2 | LTP274S-90
| LTP138R | 138 | 110 | 125 | 100 | Mechanical | TH4XD-2 | LTP274S-100
| LTP151R | 151 | 121 | 138 | 110 | Mechanical | R6105IZLD | LTP274S-110
| LTP165R | 165 | 132 | 150 | 120 | Mechanical | R6105IZLD | LTP274S-120
| LTP199R | 199 | 160 | 181 | 145 | Mechanical | TH6XD-1 | LTP274S-145
| LTP248R | 248 | 198 | 225 | 180 | Electronic | TH6126ZD | LTP274S-180
| LTP275R | 275 | 220 | 250 | 200 | Electronic | TH6126AZLD | LTP274S-200
| LTP358R | 358 | 286 | 325 | 260 | Electronic | TH6126IZLD | LTP314S-260
| LTP413R | 413 | 330 | 375 | 300 | Electronic | TH6126ZLD-353 | LTP314S-300
| | | | | | | |
| TIANHE Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16
| LTP22R | 25 | 20 | 23 | 18 | Mechanical | ZH490D | LTP184S-18
| LTP28R | 28 | 22 | 25 | 20 | Mechanical | ZH493D | LTP184S-20
| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH493D | LTP184S-22
| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH490ZD | LTP184S-25
| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH493ZD | LTP184S-30
| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH4102D | LTP184S-25
| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH4105D | LTP184S-30
| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4105D | LTP184S-32
| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4105D | LTP224S-34
| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4102ZD | LTP224S-34
| LTP50R | 50 | 40 | 45 | 36 | Mechanical | ZH4102ZD | LTP224S-36
| LTP69R | 69 | 55 | 63 | 50 | Mechanical | ZH4105ZD | LTP224S-50
| LTP83R | 83 | 66 | 75 | 60 | Mechanical | ZH4105ZLD | LTP224S-60
| LTP103R | 103 | 83 | 94 | 75 | Mechanical | TH4XD-1 | LTP274S-75
| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-1 | LTP274S-80
| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-2 | LTP274S-80
| LTP124R | 124 | 99 | 113 | 90 | Mechanical | TH4XD-2 | LTP274S-90
| LTP138R | 138 | 110 | 125 | 100 | Mechanical | TH4XD-2 | LTP274S-100
| LTP151R | 151 | 121 | 138 | 110 | Mechanical | R6105IZLD | LTP274S-110
| LTP165R | 165 | 132 | 150 | 120 | Mechanical | R6105IZLD | LTP274S-120
| LTP199R | 199 | 160 | 181 | 145 | Mechanical | TH6XD-1 | LTP274S-145
| LTP248R | 248 | 198 | 225 | 180 | Electronic | TH6126ZD | LTP274S-180
| LTP275R | 275 | 220 | 250 | 200 | Electronic | TH6126AZLD | LTP274S-200
| LTP358R | 358 | 286 | 325 | 260 | Electronic | TH6126IZLD | LTP314S-260
| LTP413R | 413 | 330 | 375 | 300 | Electronic | TH6126ZLD-353 | LTP314S-300
Related Products
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
FAW Diesel Generator
LTP-FW
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
