URL: https://www.landtop.cn/quanchai-diesel-generator.html
Accessed: 2026-11-13

QUANCHAI Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / QUANCHAI / QUANCHAI Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-Q
QUANCHAI Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| QUANCHAI Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP10Q | 10 | 8 | 9 | 7 | QC380D | LTP164S-7
| LTP11Q | 11 | 9 | 10 | 8 | QC385D | LTP164S-8
| LTP15Q | 15 | 12 | 14 | 11 | QC480D | LTP164S-11
| LTP18Q | 18 | 14 | 16 | 13 | N485D | LTP164S-13
| LTP23Q | 23 | 19 | 21 | 17 | N490D | LTP184S-17
| LTP25Q | 25 | 20 | 23 | 18 | QC490D | LTP184S-18
| LTP28Q | 28 | 22 | 25 | 20 | QC498D | LTP184S-20
| LTP34Q | 34 | 28 | 31 | 25 | QC4102D | LTP184S-25
| LTP41Q | 41 | 33 | 38 | 30 | QC4105D | LTP184S-30
| LTP41Q | 41 | 33 | 38 | 30 | 4B5-028高压共轨 | LTP184S-30
| LTP88Q | 88 | 70 | 80 | 64 | 4J1-30高压共轨 | LTP224S-64
|
| QUANCHAI Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP12Q | 12 | 10 | 11 | 9 | QC380D | LTP164S-9
| LTP14Q | 14 | 11 | 13 | 10 | QC385D | LTP164S-10
| LTP18Q | 18 | 14 | 16 | 13 | QC480D | LTP164S-13
| LTP22Q | 22 | 18 | 20 | 16 | N485D | LTP164S-16
| LTP28Q | 28 | 22 | 25 | 20 | N490D | LTP184S-20
| LTP29Q | 29 | 23 | 26 | 21 | QC490D | LTP184S-21
| LTP34Q | 34 | 28 | 31 | 25 | QC498D | LTP184S-25
| LTP44Q | 44 | 35 | 40 | 32 | QC4102D | LTP184S-32
| LTP48Q | 48 | 39 | 44 | 35 | QC4105D | LTP184S-35
| LTP48Q | 48 | 39 | 44 | 35 | 4B5-028高压共轨 | LTP184S-35
| LTP105Q | 105 | 84 | 95 | 76 | 4J1-30高压共轨 | LTP224S-76
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
FAW Diesel Generator
LTP-FW
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
