URL: https://www.landtop.cn/yangdong-diesel-generator.html
Accessed: 2026-11-13

YANGDONG Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / YANGDONG / YANGDONG (YTO) Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-YD/YT
YANGDONG (YTO) Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| YANGDONG (YTO) Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP10YD | 10 | 8 | 9 | 7 | YD380D | LTP164S-7
| LTP12YD | 12 | 10 | 11 | 9 | YD385D | LTP164S-9
| LTP15YD | 15 | 12 | 14 | 11 | YD480D | LTP164S-11
| LTP18YD | 18 | 14 | 16 | 13 | YND485D | LTP164S-13
| LTP21YD | 21 | 17 | 19 | 15 | YND490D | LTP184S-15
| LTP22YD | 22 | 18 | 20 | 16 | YSD490D | LTP184S-16
| LTP28YD | 28 | 22 | 25 | 20 | Y490D | LTP184S-20
| LTP28YD | 28 | 22 | 25 | 20 | Y495D | LTP184S-20
| LTP33YD | 33 | 26 | 30 | 24 | Y4100D | LTP184S-24
| LTP34YD | 34 | 28 | 31 | 25 | Y4102D | LTP184S-25
| LTP41YD | 41 | 33 | 38 | 30 | Y4105D | LTP184S-30
| LTP44YD | 44 | 35 | 40 | 32 | Y4102ZD | LTP184S-32
| LTP52YD | 52 | 42 | 48 | 38 | Y4102ZLD | LTP224S-38
| LTP55YD | 55 | 44 | 50 | 40 | Y4105ZLD | LTP224S-40
| LTP 69 YD | 69 | 55 | 63 | 50 | YD4EZLD | LTP224S3-50
| LTP83YD | 83 | 66 | 75 | 60 | Y4110ZLD | LTP224S-60
| LTP110YT | 110 | 88 | 100 | 80 | LR4M3L-D | LTP274S-80
| LTP124YT | 124 | 99 | 113 | 90 | LR4M3L-DA | LTP274S-90
| LTP138YT | 138 | 110 | 125 | 100 | LR4M3L-D88 | LTP274S-100
| LTP110YT | 110 | 88 | 100 | 80 | LR6A3Z-D | LTP274S-80
| LTP138YT | 138 | 110 | 125 | 100 | LR6A3L-D | LTP274S-100
| LTP172YT | 172 | 138 | 156 | 125 | LR6B3L-D | LTP274S-125
| LTP199YT | 199 | 160 | 181 | 145 | LR6M3L-D | LTP274S-145
| LTP220YT | 220 | 176 | 200 | 160 | LR6M3L-D196 | LTP274S-160
| LTP248YT | 248 | 198 | 225 | 180 | YM6H4L-D | LTP274S-180
| LTP275YT | 275 | 220 | 250 | 200 | YM6H4LF-D | LTP274S-200
| LTP275YT | 275 | 220 | 250 | 200 | YM6S4L-D | LTP274S-200
| LTP303YT | 303 | 242 | 275 | 220 | YM6S4LF-D | LTP314S-220
| LTP344YT | 344 | 275 | 313 | 250 | YM6S9L-D | LTP314S-250
| LTP385YT | 385 | 308 | 350 | 280 | YM6S9L-DB | LTP314S-280
| LTP413YT | 413 | 330 | 375 | 300 | YM6S9LF-D | LTP314S-300
| LTP440YT | 440 | 352 | 400 | 320 | YM6S9LF-DA | LTP314S-320
|
| YANGDONG (YTO) Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP12YD | 12 | 10 | 11 | 9 | YD380D | LTP164S-9
| LTP15YD | 15 | 12 | 14 | 11 | YD385D | LTP164S-11
| LTP18YD | 18 | 14 | 16 | 13 | YD480D | LTP164S-13
| LTP22YD | 22 | 18 | 20 | 16 | YND485D | LTP164S-16
| LTP25YD | 25 | 20 | 23 | 18 | YND490D | LTP184S-18
| LTP28YD | 28 | 22 | 25 | 20 | YSD490D | LTP184S-20
| LTP30YD | 30 | 24 | 28 | 22 | Y490D | LTP184S-22
| LTP33YD | 33 | 26 | 30 | 24 | Y495D | LTP184S-24
| LTP39YD | 39 | 31 | 35 | 28 | Y4100D | LTP184S-28
| LTP44YD | 44 | 35 | 40 | 32 | Y4102D | LTP184S-32
| LTP50YD | 50 | 40 | 45 | 36 | Y4105D | LTP184S-36
| LTP52YD | 52 | 42 | 48 | 38 | Y4102ZD | LTP184S-38
| LTP5 8 YD | 58 | 46 | 53 | 42 | Y4102ZLD | LTP224S-42
| LTP62YD | 62 | 50 | 56 | 45 | Y4105ZLD | LTP224S-45
| LTP7 6 YD | 76 | 61 | 69 | 55 | YD4EZLD | LTP224S-55
| LTP 89 YD | 89 | 72 | 81 | 65 | Y4110ZLD | LTP224S-65
| LTP 110 YT | 110 | 88 | 100 | 80 | LR4M3L-D | LTP274S-80
| LTP 138 YT | 138 | 110 | 125 | 100 | LR4M3L-DA | LTP274S-100
| LTP 144 YT | 144 | 116 | 131 | 105 | LR4M3L-D88 | LTP274S-105
| LTP 121 YT | 121 | 97 | 110 | 88 | LR6A3Z-D | LTP274S-88
| LTP 144 YT | 144 | 116 | 131 | 105 | LR6A3L-D | LTP274S-105
| LTP 172 YT | 172 | 138 | 156 | 125 | LR6B3L-D | LTP274S-125
| LTP 199 YT | 199 | 160 | 181 | 145 | LR6M3L-D | LTP274S-145
| LTP22 0 YT | 220 | 176 | 200 | 160 | LR6M3L-D196 | LTP274S-160
| LTP 261 YT | 261 | 209 | 238 | 190 | YM6H4L-D | LTP274S-190
| LTP 275 YT | 275 | 220 | 250 | 200 | YM6H4LF-D | LTP274S-200
| LTP 275 YT | 275 | 220 | 250 | 200 | YM6S4L-D | LTP274S-200
| LTP 330 YT | 330 | 264 | 300 | 240 | YM6S4LF-D | LTP314S-240
| LTP385YT | 385 | 308 | 350 | 280 | YM6S9L-D | LTP314S-280
| LTP 413 YT | 413 | 330 | 375 | 300 | YM6S9L-DB | LTP314S-300
| LTP 440 YT | 440 | 352 | 400 | 320 | YM6S9LF-D | LTP314S-320
| LTP 454 YT | 454 | 363 | 413 | 330 | YM6S9LF-DA | LTP314S-330
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
FAW Diesel Generator
LTP-FW
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
