URL: https://www.landtop.cn/faw-diesel-generator.html
Accessed: 2026-11-13

FAW Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / FAW / FAW Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-FW
FAW Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| FAW Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Governor Type | Alternator Model
| KVA | KW | KVA | KW
| LTP17FW | 17 | 13 | 15 | 12 | 4DW81-23D-YFD10W | Mechanical | LTP164S-12
| LTP22FW | 22 | 18 | 20 | 16 | 4DW91-29D-YFD10W | Mechanical | LTP184S-16
| LTP28FW | 28 | 22 | 25 | 20 | 4DW92-35D-YFD10W | Mechanical | LTP184S-20
| LTP33FW | 33 | 26 | 30 | 24 | 4DW92-39D-HMS20W | FORTRUST Electronic | LTP184S-24
| LTP33FW | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | Mechanical | LTP184S-24
| LTP34FW | 34 | 28 | 31 | 25 | 4DX21-45D-YFD10W | Mechanical | LTP184S-25
| LTP41FW | 41 | 33 | 38 | 30 | 4DX22-50D-YFD10W | Mechanical | LTP184S-30
| LTP44FW | 44 | 35 | 40 | 32 | 4DX21-53D-HMS20W | FORTRUST Electronic | LTP184S-32
| LTP52FW | 52 | 42 | 48 | 38 | 4DX23-65D-YFD10W | Mechanical | LTP224S-38
| LTP55FW | 55 | 44 | 50 | 40 | 4DX22-65D-HMS60W | FORTRUST Electronic | LTP224S-40
| LTP66FW | 66 | 53 | 60 | 48 | 4DX23-78D-HMS20W | FORTRUST Electronic | LTP224S-48
| LTP76FW | 76 | 61 | 69 | 55 | 4110/125Z-09D-YFD10W | FORTRUST Electronic | LTP224S-55
| LTP99FW | 99 | 79 | 90 | 72 | CA4DF2-12D-YFD10W | FORTRUST Electronic | LTP274S-72
| LTP110FW | 110 | 88 | 100 | 80 | CA6DF2D-14D-YFD10W | FORTRUST Electronic | LTP274S-80
| LTP138FW | 138 | 110 | 125 | 100 | CA6DF2-17D-YFD10W | Mechanical | LTP274S-100
| LTP165FW | 165 | 132 | 150 | 120 | CA6DF2-19D-YFD11W | FORTRUST Electronic | LTP314S-120
| LTP206FW | 206 | 165 | 188 | 150 | CA6DL1-24D | FORTRUST Electronic | LTP274S-150
| LTP206FW | 206 | 165 | 188 | 150 | GAC Electronic
| LTP248FW | 248 | 198 | 225 | 180 | CA6DL2-27D | FORTRUST Electronic | LTP274S-180
| LTP248FW | 248 | 198 | 225 | 180 | GAC Electronic
| LTP275FW | 275 | 220 | 250 | 200 | CA6DL2-30D | FORTRUST Electronic | LTP274S-200
| LTP275FW | 275 | 220 | 250 | 200 | GAC Electronic
| LTP344FW | 344 | 275 | 313 | 250 | CA6DM2J-39D | FORTRUST Electronic | LTP314S-250
| LTP344FW | 344 | 275 | 313 | 250 | GAC Electronic
| LTP371FW | 371 | 297 | 338 | 270 | CA6DM2J-41D | FORTRUST Electronic | LTP314S-270
| LTP371FW | 371 | 297 | 338 | 270 | GAC Electronic
| LTP440FW | 440 | 352 | 400 | 320 | CA6DM3J-48D | FORTRUST Electronic | LTP314S-320
| FAW Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Governor Type | Alternator Model
| KVA | KW | KVA | KW
| LTP21FW | 21 | 17 | 19 | 15 | 4DW81-28D-YFD10W | Mechanical | LTP164S-15
| LTP30FW | 30 | 24 | 28 | 22 | 4DW91-38D-YFD10W | Mechanical | LTP184S-22
| LTP34FW | 34 | 28 | 31 | 25 | 4DW92-42D-YFD10W | Mechanical | LTP184S-25
| LTP34FW | 34 | 28 | 31 | 25 | 4DW92-45D-HMS20W | FORTRUST Electronic | LTP184S-25
| LTP41FW | 41 | 33 | 38 | 30 | 4DW93-50D-YFD10W | Mechanical | LTP184S-30
| LTP41FW | 41 | 33 | 38 | 30 | 4DX21-53D-YFD10W | Mechanical | LTP184S-30
| LTP50FW | 50 | 40 | 45 | 36 | 4DX21-61D-HMS20W | FORTRUST Electronic | LTP184S-36
| LTP48FW | 48 | 39 | 44 | 35 | 4DX22-60D-YFD10W | Mechanical | LTP184S-35
| LTP62FW | 62 | 50 | 56 | 45 | 4DX22-75D-HMS20W | FORTRUST Electronic | LTP224S-45
| LTP66FW | 66 | 53 | 60 | 48 | 4DX23-82D-YFD10W | Mechanical | LTP224S-48
| LTP76FW | 76 | 61 | 69 | 55 | 4DX23-90D-HMS20W | FORTRUST Electronic | LTP224S-55
| LTP89FW | 89 | 72 | 81 | 65 | 4110/125z-11D-YFD10W | FORTRUST Electronic | LTP224S-65
| LTP117FW | 117 | 94 | 106 | 85 | CA4DF2-14D-YFD10W | FORTRUST Electronic | LTP274S-85
| LTP131FW | 131 | 105 | 119 | 95 | CA6DF2D-16D-YFD10W | Mechanical | LTP274S-95
| LTP151FW | 151 | 121 | 138 | 110 | CA6DF2-18D-YFD10W | Mechanical | LTP274S-110
| LTP179FW | 179 | 143 | 163 | 130 | CA6DF-21D-YFD10W | FORTRUST Electronic | LTP274S-130
| LTP227FW | 227 | 182 | 206 | 165 | CA6DL1-27D | FORTRUST Electronic | LTP274S-165
| LTP227FW | 227 | 182 | 206 | 165 | GAC Electronic
| LTP275FW | 275 | 220 | 250 | 200 | CA6DL2-32D | FORTRUST Electronic | LTP314S-200
| LTP275FW | 275 | 220 | 250 | 200 | GAC Electronic
| LTP371FW | 371 | 297 | 338 | 270 | CA6DM2J-42D | FORTRUST Electronic | LTP314S-270
| LTP371FW | 371 | 297 | 338 | 270 | GAC Electronic
| LTP440FW | 440 | 352 | 400 | 320 | CA6DM3J-49D | FORTRUST Electronic | LTP314S-320
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
