URL: https://www.landtop.cn/sdec-diesel-generator.html
Accessed: 2026-11-13

SDEC Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / SDEC / SDEC Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-SD
SDEC Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
Note: G? Emission Standard=Euro? Emission Standard(eg: G3 Emission Standard=Euro III Emission Standard)
| SDEC Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP17SD | 17 | 13 | 15 | 12 | Mechanical | G2 | 4Z2.3-G11 | LTP164S-12
| LTP22SD | 22 | 18 | 20 | 16 | Mechanical | G2 | 4Z2.7-G11 | LTP184S-16
| LTP28SD | 28 | 22 | 25 | 20 | Mechanical | G2 | 4Z3.0-G11 | LTP184S-20
| LTP34SD | 34 | 28 | 31 | 25 | Mechanical | G2 | 4Z3.2-G11 | LTP184S-25
| LTP41SD | 41 | 33 | 38 | 30 | Mechanical | G2 | 4ZT3.2-G11 | LTP184S-30
| LTP17SD | 17 | 13 | 15 | 12 | Electronic | G2 | 4Z2.3-G21 | LTP164S-12
| LTP22 SD | 22 | 18 | 20 | 16 | Electronic | G2 | 4Z2.7-G21 | LTP184S-16
| LTP28SD | 28 | 22 | 25 | 20 | Electronic | G2 | 4Z3.0-G21 | LTP184S-20
| LTP34SD | 34 | 28 | 31 | 25 | Electronic | G2 | 4Z3.2-G21 | LTP184S-25
| LTP41SD | 41 | 33 | 38 | 30 | Electronic | G2 | 4ZT3.2-G21 | LTP184S-30
| LTP55 SD | 55 | 44 | 50 | 40 | Electronic | G2 | 4ZT3.5-G21 | LTP224S-40
| LTP69 SD | 69 | 55 | 63 | 50 | Electronic | G2 | 4ZT4.1-G21 | LTP224S-50
| LTP76SD | 76 | 61 | 69 | 55 | Electronic | G2 | 4ZTAA4.1-G21 | LTP224S-55
| LTP83SD | 83 | 66 | 75 | 60 | Electronic | G2 | 4ZTAA4.1-G31 | LTP224S-60
| LTP69 SD | 69 | 55 | 63 | 50 | Electronic | G2 | SC4H95D2 | LTP224S-50
| LTP88SD | 88 | 70 | 80 | 64 | Electronic | G2 | SC4H115D2 | LTP224S-64
| LTP110 SD | 110 | 88 | 100 | 80 | Electronic | G2 | SC4H140D2 | LTP274S-80
| LTP127 SD | 127 | 101 | 115 | 92 | Electronic | G2 | SC4H160D2 | LTP274S-92
| LTP138SD | 138 | 110 | 125 | 100 | Electronic | G2 | SC4H180D2 | LTP274S-100
| LTP165 SD | 165 | 132 | 150 | 120 | Electronic | G2 | SC7H205D2 | LTP274S-120
| LTP179 SD | 179 | 143 | 163 | 130 | Electronic | G2 | SC7H220D2 | LTP274S-130
| LTP206 SD | 206 | 165 | 188 | 150 | Electronic | G2 | SC7H250D2 | LTP274S-150
| LTP220SD | 220 | 176 | 200 | 160 | Electronic | G2 | SC8D280D2 | LTP274S-160
| LTP248SD | 248 | 198 | 225 | 180 | Electronic | G2 | SC9D310D2 | LTP274S-180
| LTP275 SD | 275 | 220 | 250 | 200 | Electronic | G2 | SC9D340D2 | LTP274S-200
| LTP303 SD | 303 | 242 | 275 | 220 | Electronic | G2 | SC10E380D2 | LTP314S-220
| LTP344SD | 344 | 275 | 313 | 250 | Electronic | G2 | SC10E420D2 | LTP314S-250
| LTP 344 SD | 344 | 275 | 313 | 250 | Electronic | G2 | SC12E420D2 | LTP314S-250
| LTP385 SD | 385 | 308 | 350 | 280 | Electronic | G2 | SC12E460D2 | LTP314S-280
| LTP399 SD | 399 | 319 | 363 | 290 | Electronic | G2 | SC12E480D2 | LTP314S-290
| LTP413SD | 413 | 330 | 375 | 300 | Electronic | G2 | SC13E500D2 | LTP314S-300
| LTP440 SD | 440 | 352 | 400 | 320 | Electronic | G2 | SC13E550D2 | LTP314S-320
| LTP633SD | 633 | 506 | 575 | 460 | Electronic | G2 | SC25K778D2 | LTP354S-460
| LTP688SD | 688 | 550 | 625 | 500 | Electronic | G2 | SC25K855D2 | LTP354S-500
| LTP770SD | 770 | 616 | 700 | 560 | Electronic | G2 | SC25K930D2 | LTP354S-560
| LTP825SD | 825 | 660 | 750 | 600 | Electronic | G2 | SC25K990D2 | LTP354S-600
| LTP550SD | 550 | 440 | 500 | 400 | Electronically Controlled Common Rail System | G3 | 6ETAA12.8-G310 | LTP354S-400
| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32 | LTP354S-600
| LTP908SD | 908 | 726 | 825 | 660 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G31 | LTP404S-660
| LTP990SD | 990 | 792 | 900 | 720 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G320 | LTP404S-720
| LTP1100SD | 1100 | 880 | 1000 | 800 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G321 | LTP404S-800
| LTP990SD | 990 | 792 | 900 | 720 | Electric Unit Pump System | G3 | 6WTAA35-G32 | LTP404S-720
| LTP1100SD | 1100 | 880 | 1000 | 800 | Electric Unit Pump System | G3 | 6WTAA35-G31 | LTP404S-800
| LTP1238SD | 1238 | 990 | 1125 | 900 | Electric Unit Pump System | G3 | 6WTAA35-G310 | LTP404S-900
| LTP1375SD | 1375 | 1100 | 1250 | 1000 | Electric Unit Pump System | G3 | 6WTAA35-G311 | LTP404S-1000
| LTP1513SD | 1513 | 1210 | 1375 | 1100 | Electronically Controlled Common Rail System | G3 | 12KTA58-G36 | LTP404S-1100
| LTP1719SD | 1719 | 1375 | 1563 | 1250 | Electronically Controlled Common Rail System | G3 | 12KTA58-G35 | LTP454S-1250
| LTP1856SD | 1856 | 1485 | 1688 | 1350 | Electronically Controlled Common Rail System | G3 | 12KTA58-G34 | LTP454S-1350
| LTP2063SD | 2063 | 1650 | 1875 | 1500 | Electronically Controlled Common Rail System | G3 | 12KTA58-G33 | LTP454S-1500
| LTP2200SD | 2200 | 1760 | 2000 | 1600 | Electronically Controlled Common Rail System | G3 | 12KTA58-G32 | LTP454S-1600
| LTP2475SD | 2475 | 1980 | 2250 | 1800 | Electronically Controlled Common Rail System | G3 | 12KTA58-G31 | LTP454S-1800
| | | | | | | | |
| SDEC Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP22SD | 22 | 18 | 20 | 16 | Mechanical | G2 | 4Z2.3-G12 | LTP184S-16
| LTP28SD | 28 | 22 | 25 | 20 | Mechanical | G2 | 4Z2.7-G12 | LTP184S-20
| LTP33SD | 33 | 26 | 30 | 24 | Mechanical | G2 | 4Z3.0-G12 | LTP184S-24
| LTP41SD | 41 | 33 | 38 | 30 | Mechanical | G2 | 4Z3.2-G12 | LTP184S-32
| LTP48SD | 48 | 39 | 44 | 35 | Mechanical | G2 | 4ZT3.2-G12 | LTP184S-35
| LTP22SD | 22 | 18 | 20 | 16 | Electronic | G2 | 4Z2.3-G21 | LTP184S-16
| LTP28SD | 28 | 22 | 25 | 20 | Electronic | G2 | 4Z2.7-G21 | LTP184S-20
| LTP33SD | 33 | 26 | 30 | 24 | Electronic | G2 | 4Z3.0-G21 | LTP184S-24
| LTP44SD | 44 | 35 | 40 | 32 | Electronic | G2 | 4Z3.2-G21 | LTP184S-32
| LTP48SD | 48 | 39 | 44 | 35 | Electronic | G2 | 4ZT3.2-G21 | LTP184S-35
| LTP69SD | 69 | 55 | 63 | 50 | Electronic | G2 | 4ZT3.5-G21 | LTP224S-50
| LTP83SD | 83 | 66 | 75 | 60 | Electronic | G2 | 4ZT4.1-G21 | LTP224S-60
| LTP88SD | 88 | 70 | 80 | 64 | Electronic | G2 | 4ZTAA4.1-G21 | LTP224S-64
| LTP89SD | 89 | 72 | 81 | 65 | Electronic | G2 | 4ZTAA4.1-G31 | LTP224S-65
| LTP69SD | 69 | 55 | 63 | 50 | Electronic | G2 | 4HT4.3-G21 | LTP224S-50
| LTP74SD | 74 | 59 | 68 | 54 | Electronic | G2 | 4HT4.3-G22 | LTP224S-54
| LTP94SD | 94 | 75 | 85 | 68 | Electronic | G2 | 4HT4.3-G23 | LTP224S-68
| LTP121SD | 121 | 97 | 110 | 88 | Electronic | G2 | 4HTAA4.3-G21 | LTP274S-88
| LTP138SD | 138 | 110 | 125 | 100 | Electronic | G2 | 4HTAA4.3-G23 | LTP274S-100
| LTP138SD | 138 | 110 | 125 | 100 | Electronic | G2 | 4HTAA4.3-G22 | LTP274S-100
| LTP165SD | 165 | 132 | 150 | 120 | Electronic | G2 | 6HTAA6.5-G21 | LTP274S-120
| LTP176SD | 176 | 141 | 160 | 128 | Electronic | G2 | 6HTAA6.5-G22 | LTP274S-128
| LTP220SD | 220 | 176 | 200 | 160 | Electronic | G2 | 6HTAA6.5-G23 | LTP274S-160
| LTP250SD | 250 | 200 | 228 | 182 | Electronic | G2 | 6DTAA8.9-G21 | LTP274S-182
| LTP275SD | 275 | 220 | 250 | 200 | Electronic | G2 | 6DTAA8.9-G24 | LTP274S-200
| LTP303SD | 303 | 242 | 275 | 220 | Electronic | G2 | 6DTAA8.9-G23 | LTP274S-220
| LTP385SD | 385 | 308 | 350 | 280 | Electronic | G2 | 6ETAA11.8-G22 | LTP314S-280
| LTP385SD | 385 | 308 | 350 | 280 | Electronic | G2 | 6ETAA11.8-G21 | LTP314S-280
| LTP413SD | 413 | 330 | 375 | 300 | Electronic | G2 | 6ETAA12.8-G22 | LTP314S-300
| LTP440SD | 440 | 352 | 400 | 320 | Electronic | G2 | 6ETAA12.8-G21 | LTP314S-320
| LTP495SD | 495 | 396 | 450 | 360 | Electronically Controlled Common Rail System | G3 | 6ETAA12.8-G32 | LTP314S-360
| LTP550SD | 550 | 440 | 500 | 400 | Electronically Controlled Common Rail System | G3 | 6ETAA12.8-G310.1 | LTP354S-400
| LTP619SD | 619 | 495 | 563 | 450 | Electric Unit Pump System | G3 | 6KTAA25-G311 | LTP354S-450
| LTP688SD | 688 | 550 | 625 | 500 | Electric Unit Pump System | G3 | 6KTAA25-G310 | LTP354S-500
| LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G39 | LTP354S-560
| LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G38 | LTP354S-560
| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32.1 | LTP354S-600
| LTP908SD | 908 | 726 | 825 | 660 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G31.1 | LTP354S-660
| LTP990SD | 990 | 792 | 900 | 720 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G320.1 | LTP354S-720
| LTP1100SD | 1100 | 880 | 1000 | 800 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G321.1 | LTP404S-800
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
