URL: https://www.landtop.cn/yuchai-diesel-generator.html
Accessed: 2026-11-13

YUCHAI Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / YUCHAI / YUCHAI Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-YC
YUCHAI Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| YuChai Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP25YC | 25 | 20 | 23 | 18 | Electronic | YCD4V12D-35 | LTP184S1S-18
| LTP41YC | 41 | 33 | 38 | 30 | Electronic | YCD4V22D-55 | LTP184S4-30
| LTP44YC | 44 | 35 | 40 | 32 | Electronic | YC4D60-D25 | LTP184S5-32
| LTP69YC | 69 | 55 | 63 | 50 | Electronic | YC4D90Z-D25 | LTP224S3-50
| LTP83YC | 83 | 66 | 75 | 60 | Electronic | YC4A100Z-D25 | LTP224S4-60
| LTP110YC | 110 | 88 | 100 | 80 | Electronic | YC4A140L-D25 | LTP274S1-80
| LTP138YC | 138 | 110 | 125 | 100 | Electronic | YC4A180L-D20 | LTP274S2-100
| LTP138YC | 138 | 110 | 125 | 100 | Electronic | YC6B180L-D20 | LTP274S2-100
| LTP165YC | 165 | 132 | 150 | 120 | Electronic | YC6B205L-D20 | LTP274S4-120
| LTP206YC | 206 | 165 | 188 | 150 | Electronic | YC6A245L-D21 | LTP274S6-150
| LTP275YC | 275 | 220 | 250 | 200 | Electronic | YC6MK350L-D20 | LTP274S8-200
| LTP344YC | 344 | 275 | 313 | 250 | Electronic | YC6MK420L-D20 | LTP314S3-250
| LTP413YC | 413 | 330 | 375 | 300 | Electronic | YC6MJ500L-D21 | LTP314S6-300
| LTP481YC | 481 | 385 | 438 | 350 | Electronic | YC6T600L-D22 | LTP314S8-350
| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D20 | LTP354S2-400
| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D20 | LTP354S2-400
| YuChai Series（60HZ）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP47YC | 47 | 37 | 43 | 34 | Electronic | YC4D65-D20 | LTP184S5-34
| LTP66YC | 66 | 53 | 60 | 48 | Electronic | YC4D80Z-D20 | LTP224S2-48
| LTP80YC | 80 | 64 | 73 | 58 | Electronic | YC4D100Z-D20 | LTP224S3-58
| LTP99YC | 99 | 79 | 90 | 72 | Electronic | YC6B130Z-D20 | LTP224S5-72
| LTP110YC | 110 | 88 | 100 | 80 | Electronic | YC6B160Z-D20 | LTP274S1S-80
| LTP165YC | 165 | 132 | 150 | 120 | Electronic | YC6B210L-D20 | LTP274S3-120
| LTP206YC | 206 | 165 | 188 | 150 | Electronic | YC6A245L-D20 | LTP274S5-150
| LTP275YC | 275 | 220 | 250 | 200 | Electronic | YC6MK360L-D20 | LTP274S7-200
| LTP330YC | 330 | 264 | 300 | 240 | Electronic | YC6MK420L-D21 | LTP314S2-240
| LTP440YC | 440 | 352 | 400 | 320 | Electronic | YC6MJ515L-D22 | LTP314S6-320
| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D21 | LTP354S1-400
| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D21 | LTP354S1-400
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
