URL: https://www.landtop.cn/deutz-diesel-generator.html
Accessed: 2026-11-13

DEUTZ Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / DEUTZ / DEUTZ Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-DE
DEUTZ Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| DEUTZ Seires（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP22DE | 22 | 18 | 20 | 16 | BFM3 G1 | LTP184S-16
| LTP33DE | 33 | 26 | 30 | 24 | BFM3 G2 | LTP184S-24
| LTP44 DE | 44 | 35 | 40 | 32 | BFM3T | LTP 184S-32
| LTP55DE | 55 | 44 | 50 | 40 | BFM3C | LTP224S-40
| LTP66 DE | 66 | 53 | 60 | 48 | BF4M2012 | LTP224S- 48
| LTP83DE | 83 | 66 | 75 | 60 | BF4M2012C G1 | LTP224S-60
| LTP99DE | 99 | 79 | 90 | 72 | BF4M2012C G2 | LTP274S-72
| LTP110DE | 110 | 88 | 100 | 80 | BF4M1013EC G1 | LTP274S-80
| LTP124 DE | 124 | 99 | 113 | 90 | BF4M1013EC G2 | LTP274S-90
| LTP143 DE | 143 | 114 | 130 | 104 | BF4M1013FC | LTP274S-104
| LTP176D E | 176 | 141 | 160 | 128 | BF6M1013EC G1 | LTP274S-128
| LTP198D E | 198 | 158 | 180 | 144 | BF6M1013EC G2 | LTP274S-144
| LTP206 DE | 206 | 165 | 188 | 150 | BF6M1013EC G2 | LTP274S-150
| LTP220DE | 220 | 176 | 200 | 160 | BF6M1013FC G3 | LTP274S-160
| LTP275DE | 275 | 220 | 250 | 200 | TCD8.0 | LTP274S-200
| LTP330DE | 330 | 264 | 300 | 240 | TCD8.7 | LTP314S-240
| LTP358 DE | 358 | 286 | 325 | 260 | TCD12.1 G1 | LTP314S-260
| LTP413DE | 413 | 330 | 375 | 300 | TCD12.1 G2 | LTP314S-300
| LTP495 DE | 495 | 396 | 450 | 360 | TCD13 G1 | LTP354S-360
| LTP550DE | 550 | 440 | 500 | 400 | TCD13 G2 | LTP354S-400
| LTP248 DE | 248 | 198 | 225 | 180 | BF6M1015-LA GA | LTP274S-180
| LTP275DE | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | LTP274S-200
| LTP303DE | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | LTP314S-220
| LTP344DE | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | LTP314S-250
| LTP385DE | 385 | 308 | 350 | 280 | BG6M1015C-LA G4 | LTP314S-280
| LTP413DE | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | LTP314S-300
| LTP481DE | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | LTP314S-350
| LTP495 DE | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | LTP314S-360
| LTP523DE | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | LTP354S-380
| LTP550DE | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | LTP354S-400
| LTP564DE | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | LTP354S-410
| LTP591DE | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | LTP354S-430
| LTP619 DE | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | LTP354S-450
| LTP688DE | 688 | 550 | 625 | 500 | HC12V132ZL-LAG1A | LTP354S-500
| LTP825DE | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | LTP354S-600
|
| DEUTZ Seires（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP28 DE | 28 | 22 | 25 | 20 | BFM3 G1 | LTP184S-20
| LTP39 DE | 39 | 31 | 35 | 28 | BFM3 G2 | LTP184S-28
| LTP52 DE | 52 | 42 | 48 | 38 | BFM3T | LTP184S-38
| LTP66 DE | 66 | 53 | 60 | 48 | BFM3C | LTP224S-48
| LTP77DE | 77 | 62 | 70 | 56 | BF4M2012 | LTP224S-56
| LTP91 DE | 91 | 73 | 83 | 66 | BF4M2012C G1 | LTP224S-66
| LTP110 DE | 110 | 88 | 100 | 80 | BF4M2012C G2 | LTP274S-80
| LTP124 DE | 124 | 99 | 113 | 90 | BF4M1013EC G1 | LTP274S-90
| LTP138 DE | 138 | 110 | 125 | 100 | BF4M1013EC G2 | LTP274S-100
| LTP151 DE | 151 | 121 | 138 | 110 | BF4M1013FC | LTP274S-110
| LTP184DE | 184 | 147 | 168 | 134 | BF6M1013EC G1 | LTP274S-134
| LTP220 DE | 220 | 176 | 200 | 160 | BF6M1013FC G2 | LTP274S-160
| LTP231DE | 231 | 185 | 210 | 168 | BF6M1013FC G2 | LTP274S-168
| LTP242 DE | 242 | 194 | 220 | 176 | BF6M1013FC G3 | LTP274S-176
| LTP292 DE | 292 | 233 | 265 | 212 | TCD8.0 | LTP274S-212
| LTP352 DE | 352 | 282 | 320 | 256 | TCD8.7 | LTP314S-256
| LTP413DE | 413 | 330 | 375 | 300 | TCD12.1 G1 | LTP314S-300
| LTP440DE | 440 | 352 | 400 | 320 | TCD12.1 G2 | LTP314S-320
| LTP514 DE | 514 | 411 | 468 | 374 | TCD13 G1 | LTP314S-374
| LTP550DE | 550 | 440 | 500 | 400 | TCD13 G2 | LTP354S-400
| LTP275DE | 275 | 220 | 250 | 200 | BF6M1015-LA GB | LTP274S-200
| LTP303DE | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | LTP274S-220
| LTP344DE | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | LTP314S-250
| LTP385DE | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | LTP314S-280
| LTP399DE | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | LTP314S-290
| LTP440DE | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | LTP314S-320
| LTP481DE | 481 | 385 | 438 | 350 | BF8M1015C-LA G1B | LTP314S-350
| LTP523DE | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | LTP314S-380
| LTP550DE | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2B | LTP354S-400
| LTP619DE | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5B | LTP354S-450
| LTP756DE | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | LTP354S-550
| LTP825DE | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | LTP354S-600
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
