URL: https://www.landtop.cn/cummins-diesel-generator.html
Accessed: 2026-11-13

CUMMINS Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / CUMMINS / CUMMINS Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-C
CUMMINS Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| CUMMINS Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP23C | 23 | 19 | 21 | 17 | 4B3.9-G11 | LTP184S-17
| LTP30C | 30 | 24 | 28 | 22 | 4B3.9-G1 | LTP184S-22
| LTP30C | 30 | 24 | 28 | 22 | 4B3.9-G2 | LTP184S-22
| LTP34C | 34 | 28 | 31 | 25 | 4B3.9-G12 | LTP184S-25
| LTP44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | LTP184S-32
| LTP44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | LTP184S-32
| LTP62C | 62 | 50 | 56 | 45 | 4BTA3.9-G2 （ QC50/60E ） | LTP224S-45
| LTP72C | 72 | 57 | 65 | 52 | 4BTA3.9-G2 （ QC58/67E ） | LTP224S-52
| LTP88C | 88 | 70 | 80 | 64 | 4BTA3.9-G11 | LTP224S-64
| LTP94C | 94 | 75 | 85 | 68 | 4BTA3.9-G13 | LTP224S-68
| LTP105C | 105 | 84 | 95 | 76 | 4BTA3.9-G13 | LTP274S-76
| LTP110C | 110 | 88 | 100 | 80 | 4BTAA3.9-G3 | LTP274S-80
| LTP103C | 103 | 83 | 94 | 75 | 6BT5.9-G1 | LTP274S-75
| LTP103C | 103 | 83 | 94 | 75 | 6BT5.9-G2 （QC86/100E） | LTP274S-75
| LTP110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 （ QC96/115E) | LTP274S-80
| LTP117C | 117 | 94 | 106 | 85 | 6BT5.9-G2 （ QC96/115E) | LTP274S-85
| LTP127C | 127 | 101 | 115 | 92 | 6BTA5.9-G2 | LTP274S-92
| LTP138C | 138 | 110 | 125 | 100 | 6BTAA5.9-G2 | LTP274S-100
| LTP151C | 151 | 121 | 138 | 110 | 6BTAA5.9-G2 | LTP274S-110
| LTP165C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | LTP274S-120
| LTP198C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | LTP274S-144
| LTP198C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | LTP274S-144
| LTP220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | LTP274S-160
| LTP275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | LTP274S-200
| LTP2 89 C | 289 | 231 | 263 | 210 | 6LTAA8.9-G3 | LTP314S-2 1 0
| LTP303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | LTP314S-220
| LTP358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | LTP314S-260
| LTP426C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | LTP314S-310
| LTP480C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | LTP314S-350
| LTP495C | 495 | 396 | 450 | 360 | 6ZTAA13-G 4 | LTP354S-360
| LTP495C | 495 | 396 | 450 | 360 | QSZ13-G2 | LTP354S-360
| LTP523C | 523 | 418 | 475 | 380 | QSZ13-G3 | LTP354S-380
| LTP509C | 509 | 407 | 463 | 370 | QSZ13-G5 | LTP354S-370
| LTP550C | 550 | 440 | 500 | 400 | QSZ13-G10 | LTP354S-400
| LTP 275 C | 275 | 220 | 250 | 200 | MTA11-G2 | LTP274S-200
| LTP 275 C | 275 | 220 | 250 | 200 | NT855-GA | LTP274S-200
| LTP 303 C | 303 | 242 | 275 | 220 | NTA855-G1 | LTP274S-200
| LTP 303 C | 303 | 242 | 275 | 220 | NTA855-G1A | LTP314S-220
| LTP 344 C | 344 | 275 | 313 | 250 | NTA855-G1B | LTP314S-250
| LTP 344 C | 344 | 275 | 313 | 250 | MTAA11-G3 | LTP314S-250
| LTP 344 C | 344 | 275 | 313 | 250 | NTA855-G2 | LTP314S-250
| LTP 378 C | 378 | 303 | 344 | 275 | NTA855-G2A | LTP314S-275
| LTP 385 C | 385 | 308 | 350 | 280 | NTA855-G4 | LTP314S-280
| LTP 413 C | 413 | 330 | 375 | 300 | NTAA855-G7 | LTP314S-300
| LTP 413 C | 413 | 330 | 375 | 300 | KTA19-G2 | LTP314S-300
| LTP 454 C | 454 | 363 | 413 | 330 | NTAA855-G7A | LTP314S-330
| LTP 495 C | 495 | 396 | 450 | 360 | KTA19-G3 | LTP314S-360
| LTP 550 C | 550 | 440 | 500 | 400 | KTA19-G3A | LTP354S-400
| LTP 550 C | 550 | 440 | 500 | 400 | KTA19-G4 | LTP354S-400
| LTP 578 C | 578 | 462 | 525 | 420 | KTAA19-G5 | LTP354S-420
| LTP 633 C | 633 | 506 | 575 | 460 | KTAA19-G6 | LTP354S-460
| LTP 660 C | 660 | 528 | 600 | 480 | KTA19-G8 | LTP354S-480
| LTP 68 8C | 688 | 550 | 625 | 500 | KTAA19-G6A | LTP354S-500
| LTP 68 8C | 688 | 550 | 625 | 500 | KTAA19-G7 | LTP354S-500
| LTP 688 C | 688 | 550 | 625 | 500 | KT38-G | LTP354S-500
| LTP 798 C | 798 | 638 | 725 | 580 | KT38-GA | LTP354S-580
| LTP 784 C | 784 | 627 | 713 | 570 | KTA38-G1 | LTP354S-570
| LTP 784 C | 784 | 627 | 713 | 570 | KTA38-G1B | LTP354S-570
| LTP 825 C | 825 | 660 | 750 | 600 | KTA38-G2 | LTP354S-600
| LTP 880 C | 880 | 704 | 800 | 640 | KTA38-G2B | LTP404S-640
| LTP 1001 C | 1001 | 801 | 910 | 728 | KTA38-G2A | LTP404S-728
| LTP 1100 C | 1100 | 880 | 1000 | 800 | KTA38-G5 | LTP404S-800
| LTP 1238 C | 1238 | 990 | 1125 | 900 | KTA38-G9 | LTP404S-900
| LTP 1375 C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LTP404S-1000
| LTP 1375 C | 1375 | 1100 | 1250 | 1000 | KTA50-G12 | LTP404S-1000
| LTP 1513 C | 1513 | 1210 | 1375 | 1100 | KTA50-G12A | LTP404S-1100
| LTP 1513 C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | LTP404S-1100
| LTP 1623 C | 1623 | 1298 | 1475 | 1180 | KTA50-GS8 | LTP404S-1180
| LTP1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G8E | LTP404S-1200
| LTP 1843 C | 1843 | 1474 | 1675 | 1340 | KTA50-G15X | LTP454S-1340
| LTP2063C | 2063 | 1650 | 1875 | 1500 | KTA50-G16A | LTP454S-1500
| LTP 2200 C | 2200 | 1760 | 2000 | 1600 | KTA50-G16B | LTP454S-1600
|
| CUMMINS Series（60HZ）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP28C | 28 | 22 | 25 | 20 | 4B3.9G11 | LTP184S-20
| LTP33C | 33 | 26 | 30 | 24 | 4B3.9G2 | LTP184S-24
| LTP39C | 39 | 31 | 35 | 28 | 4B3.9G12 | LTP184S-28
| LTP50C | 50 | 40 | 45 | 36 | 4BT3.9G2 | LTP184S-3 6
| LTP55C | 55 | 44 | 50 | 40 | 4BT3.9G2 | LTP184S-40
| LTP70C | 70 | 56 | 64 | 51 | 4BTA3.9-G2 （ QC50/60E ） | LTP224S-5 1
| LTP83C | 83 | 66 | 75 | 60 | 4BTA3.9-G2 （ QC58/67E ） | LTP224S-60
| LTP83C | 83 | 66 | 75 | 60 | 4BTA3.9G11 | LTP224S-60
| LTP99C | 99 | 79 | 90 | 72 | 4BTA3.9G11 | LTP224S-72
| LTP1 16 C | 116 | 92 | 105 | 84 | 6BT5.9-G2 （QC86/100E） | LTP2 7 4S- 84
| LTP 138 C | 138 | 110 | 125 | 100 | 6BT5.9-G2 （QC96/115E) | LTP274S-100
| LTP144C | 144 | 116 | 131 | 105 | 6BTA5.9G2 | LTP274S-105
| LTP160C | 160 | 128 | 145 | 116 | 6BTAA5.9G2 | LTP274S-116
| LTP176C | 176 | 141 | 160 | 128 | 6BTAA5.9G12 | LTP274S-128
| LTP209C | 209 | 167 | 190 | 152 | 6CTA8.3G2 | LTP274S-152
| LTP23 1 C | 231 | 185 | 210 | 168 | 6CTAA8.3G2 | LTP274S-1 68
| LTP289C | 289 | 231 | 263 | 210 | 6LTAA8.9G2 | LTP274S-210
| LTP3 08 C | 308 | 246 | 280 | 224 | 6LTAA8.9G 3 | LTP 31 4S-2 24
| LTP3 16 C | 316 | 253 | 288 | 230 | 6LTAA9.5-G3 | LTP314S-2 30
| LTP352C | 352 | 282 | 320 | 256 | 6LTAA9.5G1 | LTP314S-25 6
| LTP 426 C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | LTP314S-310
| LTP 481 C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | LTP314S-350
| LTP 495 C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | LTP314S-360
| LTP 495 C | 495 | 396 | 450 | 360 | QSZ13-G2 | LTP314S-360
| LTP 550 C | 550 | 440 | 500 | 400 | QSZ13-G3 | LTP314S-400
| LTP 523 C | 523 | 418 | 475 | 380 | QSZ13-G5 | LTP314S-380
| LTP 605 C | 605 | 484 | 550 | 440 | QSZ13-G11 | LTP314S-440
| LTP275C | 275 | 220 | 250 | 200 | NT855-GA | LTP274S-200
| LTP344C | 344 | 275 | 313 | 250 | NTA855-G1 | LTP314S-250
| LTP378C | 378 | 303 | 344 | 275 | NTA855-G1B | LTP314S-275
| LTP378C | 378 | 303 | 344 | 275 | NTA855-G2 | LTP314S-275
| LTP433C | 433 | 347 | 394 | 315 | NTA855-G3 | LTP314S-315
| LTP481C | 481 | 385 | 438 | 350 | KTA19-G2 | LTP314S-350
| LTP550C | 550 | 440 | 500 | 400 | KTA19-G3 | LTP314S-400
| LTP619C | 619 | 495 | 563 | 450 | KTA19-G3A | LTP354S-450
| LTP619C | 619 | 495 | 563 | 450 | KTA19-G4 | LTP354S-450
| LTP646C | 646 | 517 | 588 | 470 | KTAA19-G5 | LTP354S-470
| LTP756C | 756 | 605 | 688 | 550 | KTAA19-G6A | LTP354S-550
| LTP853C | 853 | 682 | 775 | 620 | KT38-G | LTP354S-620
| LTP963C | 963 | 770 | 875 | 700 | KTA38-G1 | LTP354S-700
| LTP963C | 963 | 770 | 875 | 700 | KTA38-G1B | LTP354S-700
| LTP990C | 990 | 792 | 900 | 720 | KTA38-G2 | LTP354S-720
| LTP1031C | 1031 | 825 | 938 | 750 | KTA38-G2B | LTP404S-750
| LTP1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | LTP404S-800
| LTP1238C | 1238 | 990 | 1125 | 900 | KTA38-G4 | LTP404S-900
| LTP1238C | 1238 | 990 | 1125 | 900 | KTA38-G4B | LTP404S-900
| LTP1375C | 1375 | 1100 | 1250 | 1000 | KTA38-G9 | LTP404S-1000
| LTP1485C | 1485 | 1188 | 1350 | 1080 | KTA50-G3 | LTP404S-1080
| LTP1554C | 1554 | 1243 | 1413 | 1130 | KTA50-G12 | LTP404S-1130
| LTP1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G12A | LTP404S-1200
| LTP1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | LTP404S-1260
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
