URL: https://www.landtop.cn/perkins-diesel-generator.html
Accessed: 2026-11-13

PERKINS Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / PERKINS / PERKINS Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-P
PERKINS Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| PERKINS Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP10P | 10 | 8 | 9 | 7 | 403D-11G无锡 | LTP164S-7
| LTP14P | 14 | 11 | 13 | 10 | 403A-15G1无锡 | LTP164S-10
| LTP17P | 17 | 13 | 15 | 12 | 403A-15G2无锡 | LTP164S-12
| LTP22P | 22 | 18 | 20 | 16 | 404A-22G1无锡 | LTP184S-16
| LTP30P | 30 | 24 | 28 | 22 | 404D-22TG无锡 | LTP184S-22
| LTP33P | 33 | 26 | 30 | 24 | 1103A-33G(India) | LTP184S-24
| LTP50P | 50 | 40 | 45 | 36 | 1103A-33TG1(India) | LTP224S-36
| LTP66P | 66 | 53 | 60 | 48 | 1103A-33TG2(India) | LTP224S-48
| LTP72P | 72 | 57 | 65 | 52 | 1104A-44TG1无锡 | LTP224S-52
| LTP88P | 88 | 70 | 80 | 64 | 1104A-44TG2无锡 | LTP224S-64
| LTP110P | 110 | 88 | 100 | 80 | 1104C-44TAG2无锡 | LTP274S-80
| LTP149P | 149 | 119 | 135 | 108 | 1106A-70TG1无锡 | LTP274S-108
| LTP165P | 165 | 132 | 150 | 120 | 1106A-70TAG2无锡 | LTP274S-120
| LTP198P | 198 | 158 | 180 | 144 | 1106A-70TAG3无锡 | LTP274S-144
| LTP220P | 220 | 176 | 200 | 160 | 1106A-70TAG4无锡 | LTP274S-160
| LTP220P | 220 | 176 | 200 | 160 | 1206A-E70TTAG1(UK/EP) | LTP274S-160
| LTP248P | 248 | 198 | 225 | 180 | 1206A-E70TTAG2(UK/EP) | LTP274S-180
| LTP275P | 275 | 220 | 250 | 200 | 1206A-E70TTAG3(UK/EP) | LTP274S8-200
| LTP275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3(USA/EU) | LTP274S8-200
| LTP330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5(USA/EU) | LTP314S-240
| LTP330P | 330 | 264 | 300 | 240 | 1706A-E93TAG1(USA/EU) | LTP314S-240
| LTP385P | 385 | 308 | 350 | 280 | 1706A-E93TAG2(USA/EU) | LTP314S-280
| LTP385P | 385 | 308 | 350 | 280 | 2206C-E13TAG2 (USA/EU) | LTP314S-280
| LTP440P | 440 | 352 | 400 | 320 | 2206C-E13TAG3 (USA/EU) | LTP314S-320
| LTP495P | 495 | 396 | 450 | 360 | 2506C-E15TAG1 (USA/EU) | LTP354S-360
| LTP550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 (USA/EU) | LTP354S-400
| LTP660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A (USA/EU) | LTP354S-480
| LTP715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 (USA/EU) | LTP354S-520
| LTP825P | 825 | 660 | 750 | 600 | 4006-23TAG2A(India) | LTP404S-600
| LTP825P | 825 | 660 | 750 | 600 | 4006-23TAG2A(UK) | LTP404S-600
| LTP880P | 880 | 704 | 800 | 640 | 4006-23TAG3A(India) | LTP404S-640
| LTP880P | 880 | 704 | 800 | 640 | 4006-23TAG3A(UK) | LTP404S-640
| LTP990P | 990 | 792 | 900 | 720 | 4008TAG1A | LTP404S-720
| LTP990P | 990 | 792 | 900 | 720 | 4008-30TAG2 | LTP404S-720
| LTP1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A(India) | LTP404S-800
| LTP1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A(UK) | LTP404S-800
| LTP1238P | 1238 | 990 | 1125 | 900 | 4008-30TAG3 | LTP404S-900
| LTP1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | LTP404S-1000
| LTP1485P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | LTP454S-1080
| LTP1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | LTP454S-1200
| LTP1815P | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | LTP454S-1320
| LTP1876P | 1876 | 1500 | 1705 | 1364 | 4012-46TAG3A | LTP454S-1364
| LTP2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | LTP454S-1476
| LTP2255P | 2255 | 1804 | 2050 | 1640 | 4016TAG2A | LTP454S-1640
| LTP2475P | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | LTP454S-1800
|
| PERKINS Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP12P | 12 | 10 | 11 | 9 | 403D-11G无锡 | LTP164S-9
| LTP17P | 17 | 13 | 15 | 12 | 403A-15G1无锡 | LTP164S-12
| LTP19P | 19 | 15 | 18 | 14 | 403A-15G2无锡 | LTP164S-14
| LTP26P | 26 | 21 | 24 | 19 | 404A-22G1无锡 | LTP184S-19
| LTP36P | 36 | 29 | 33 | 26 | 404D-22TG无锡 | LTP184S-26
| LTP39P | 39 | 31 | 35 | 28 | 1103A-33G(India) | LTP184S-28
| LTP58P | 58 | 46 | 53 | 42 | 1103A-33TG1(India) | LTP224S-42
| LTP76P | 76 | 61 | 69 | 55 | 1103A-33TG2(India) | LTP224S-55
| LTP83P | 83 | 66 | 75 | 60 | 1104A-44TG1无锡 | LTP224S-60
| LTP99P | 99 | 79 | 90 | 72 | 1104A-44TG2无锡 | LTP224S-72
| LTP124P | 124 | 99 | 113 | 90 | 1104C-44TAG2无锡 | LTP274S-90
| LTP166P | 166 | 133 | 151 | 121 | 1106A-70TG1无锡 | LTP274S-121
| LTP186P | 186 | 149 | 169 | 135 | 1106A-70TAG2无锡 | LTP274S-135
| LTP220P | 220 | 176 | 200 | 160 | 1106A-70TAG3无锡 | LTP274S-160
| LTP270P | 270 | 216 | 245 | 196 | 1506A-E88TAG2 | LTP274S-196
| LTP309P | 309 | 248 | 281 | 225 | 1506A-E88TAG3 | LTP274S-225
| LTP344P | 344 | 275 | 313 | 250 | 1506A-E88TAG4 | LTP314S-250
| LTP371P | 371 | 297 | 338 | 270 | 1506A-E88TAG5 | LTP314S-270
| LTP440P | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | LTP314S-320
| LTP440P | 440 | 352 | 400 | 320 | 2206C-E13TAG2 | LTP314S-320
| LTP495P | 495 | 396 | 450 | 360 | 2206A-E13TAG6 | LTP314S-360
| LTP550P | 550 | 440 | 500 | 400 | 2506C-E15TAG1 | LTP354S-400
| LTP619P | 619 | 495 | 563 | 450 | 2506C-E15TAG3 | LTP354S-450
| LTP619P | 619 | 495 | 563 | 450 | 2506C-E15TAG4 | LTP354S-450
| LTP688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | LTP354S-500
| LTP756P | 756 | 605 | 688 | 550 | 2806A-E18TAG3 | LTP354S-550
| LTP825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | LTP354S-600
| LTP928P | 928 | 743 | 844 | 675 | 4006-23TAG3A | LTP404S-675
| LTP972P | 972 | 778 | 884 | 707 | 4008TAG1 | LTP404S-707
| LTP1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | LTP404S-800
| LTP1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | LTP404S-1000
| LTP1485P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | LTP404S-1080
| LTP1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | LTP454S-1200
| LTP1870P | 1870 | 1496 | 1700 | 1360 | 4012-46TAG3A | LTP454S-1360
Related Products
RICARDO Diesel Generator
LTP-R
KOFO Diesel Generator
LTP-KF
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
