URL: https://www.landtop.cn/beinei-diesel-generator.html
Accessed: 2026-11-13

BEINEI Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Air-cooled Generator Set / Air-cooled Diesel Generator Set / BEINEI Air-cooled Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-BN
BEINEI Air-cooled Diesel Generator
Delivery :
EXW, FOB, CFR, CIF
minimum order :
1 set
Supply Ability :
2000set / Month
Stock Time :
25-40Day
Quantity :
add to cart
Contact Now
| BEINEI Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP15B | 15 | 12 | 14 | 11 | Mechanical | F2L912 | LTP164S -11
| LTP25B | 25 | 20 | 23 | 18 | Mechanical | F3L912 | LTP184S -18
| LTP34B | 34 | 28 | 31 | 25 | Mechanical | F4L912 | LTP184S -25
| LTP37B | 37 | 30 | 34 | 27 | Mechanical | F4L913 | LTP184S -27
| LTP44B | 44 | 35 | 40 | 32 | Mechanical | F4L912T | LTP184S -32
| LTP52B | 52 | 42 | 48 | 38 | Mechanical | F6L912 | LTP224S -38
| LTP55B | 55 | 44 | 50 | 40 | Mechanical | F6L913 | LTP224S -40
| LTP66B | 66 | 53 | 60 | 48 | Mechanical | F6L912T | LTP224S -48
| LTP62B | 62 | 50 | 56 | 45 | Electronic | BF4L913 | LTP224S -45
| LTP96B | 96 | 77 | 88 | 70 | Electronic | BF6L913 | LTP224S -70
| LTP125B | 125 | 100 | 114 | 91 | Electronic | BF6L913C | LTP274S -91
|
| BEINEI Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP19B | 19 | 15 | 17 | 14 | Mechanical | F2L912 | LTP164S -14
| LTP32B | 32 | 25 | 29 | 23 | Mechanical | F3L912 | LTP184S -23
| LTP41B | 41 | 33 | 38 | 30 | Mechanical | F4L912 | LTP184S -30
| LTP44B | 44 | 35 | 40 | 32 | Mechanical | F4L913 | LTP184S -32
| LTP52B | 52 | 42 | 48 | 38 | Mechanical | F4L912T | LTP224S -38
| LTP66B | 66 | 53 | 60 | 48 | Mechanical | F6L912 | LTP224S -48
| LTP72B | 72 | 57 | 65 | 52 | Mechanical | F6L913 | LTP224S -52
| LTP80B | 80 | 64 | 73 | 58 | Mechanical | F6L912T | LTP224S -58
| LTP74B | 74 | 59 | 68 | 54 | Electronic | BF4L913 | LTP224S -54
| LTP117B | 117 | 94 | 106 | 85 | Electronic | BF6L913 | LTP274S -85
| LTP143B | 143 | 114 | 130 | 104 | Electronic | BF6L913C | LTP274S -104
Related Products
Air-cooled Diesel Generator
LTP-ADG
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
