URL: https://www.lec.cn/product/148.html
Accessed: 2026-11-01

YPTZ、YPTQ系列三相交流调速异步电动机-兰州电机股份有限公司
设为首页
加入收藏
给我留言
知识库
全部
全部
产品管理
新闻资讯
介绍内容
企业网点
常见问题
企业视频
搜索
网站首页
走进兰电
公司简介
公司视频
领导致辞
组织架构
公司荣誉
领导关怀
发展历程
实验监测
工艺装备
公司新闻
企业新闻
行业动态
通知公告
产品与技术
技术研发
产品展示
科研团队
资质荣誉
信息化建设
企业文化
企业理念
党团建设
纪检监察
社会贡献
文体活动
兰州电机报
基层工会动态
员工风采
营销与服务
国内业绩
国外业绩
营销网络
服务理念
售后服务
人力资源
人才战略
人才招聘
信息资源
现货市场
材料招标
废旧物资拍卖
项目招标
运输货物招标
联系我们
大中型交直流电机
高压异步电动机(卧式、立式)
Y系列高压异步电动机
Y、YR系列10kV大型三相异步电动机
YKK系列高压异步电动机
YKS系列高压异步电动机
YSK、YRSK系列中型高压（6000V）三相异步电动机
YR系列高压异步电动机
YRKK系列高压异步电动机
YRKS系列高压异步电动机
YJS系列紧凑型高压异步电动机
YJS系列紧凑型三相笼型异步电动机
同步电机
TD系列同步电动机
TF、TFW系列同步发电机
TF、T系列大型同步电机
TFW大型高压相复励无刷同步发电机
直流电机
Z490/390系列直流电动机
石油钻机直流电动机
变频调速电机
YPT系列异步变频调速电机
YPTZ、YPTQ系列三相交流调速异步电动机
中小型交流发电机
TZH/TFX-H系列有刷相复励同步发电机
TZH系列交流同步发电机
TFX-H系列船用交流同步发电机
TZHW2/TFXW-H系列无刷相复励同步发电机
TZHW系无刷交流同步发电机
SC系列无刷谐波励磁同步发电机
TFW、TZHW3系列无刷可控硅直控同步发电机
TFSK-H系列无刷同步发电机
DKBH系列无刷副励磁机励磁同步发电机
特种电机
中频无刷同步发电机
中频无刷同步发电机
双中频无刷同步发电机
双中频无刷同步发电机
中频变频无刷发电机
中频变频无刷发电机
双频变频无刷发电机
双频变频无刷发电机
双流无刷发电机
双流无刷发电机
双流双频无刷发电机
舰用中频直流电动发电机组
舰用中频直流电动发电机组
变频变流发电机
变流变频发电机
防沙涉水无刷同步发电机
防沙涉水无刷同步发电机
工频无刷同步发电机
工频无刷同步发电机
直流无刷同步发电机
直流无刷同步发电机
主轴、伺服、步进电机
1PH5/6系列交流主轴电机
三相交流伺复电动机
1FT5系列交流伺服电机
1FT5系列永磁交流伺服电动机
1TT6/1TK6/1TG6系列数字式交流伺服电机
YS系列异步伺服电机
BYG系列混合式步进电机
小型异步电动机
YE3系列异步电动机
Y、Y2系列异步电动机
Y2系列三相鼠笼型异步电动机
Y系列（IP44）三相鼠笼异步电动机
内燃机电站
固定式柴油发电机组
GF系列柴油发电机组
GF系列柴油发电机组
GFZ系列自动化柴油发电机组
GFZ系列自动化柴油发电机组
CCFJ系列船用发电机组
GF-T系列气体燃料发电机组
固定电站
GFS系列低噪声电站
G(P)DSJ系列方舱电站
移动电站
GQ系列汽车电站
GT系列挂车电站
GY系列可移式机组
特殊机组
BPW系列变频发电机组
GDF系列电动发电机组
军用机组
水轮发电机组
混流式水轮发电机组
轴流式水轮发电机组
贯流式水轮发电机组
风力发电机及风电机组
风力发电机
YRKFF系列双馈异步风力发电机
双馈绕线型三相异步风力发电机
TF4W无刷电励磁同步发电机
风电机组
1MW双馈式变速恒频风电机组
2MW前端调速式风电机组
控制装置
高低压控制屏柜、配电柜、并车柜、切换柜等
发电机成套控制装置、挖泥船控制系统、蜗杆机/燃气机机组控制装置等
自动电压调节器
企业新闻
我公司收到华电渠东发电有限公司表扬信
公司受邀参加第三十二届兰洽会甘肃巴基斯坦产业推介暨经贸合作对接会
公司电机工程分公司承接2000kW水轮发电机组维修改造项目
公司召开庆祝建党105周年暨“七一”表彰大会
联系我们
兰州电机股份有限公司
兰州市兰州新区汉水街3666号
电话： 0931-5150516
首页
+
YPTZ、YPTQ系列三相交流调速异步电动机
三相异步电动机转子的转速低于旋转磁场的转速，转子绕组因与磁场间存在着相对运动而产生电动势和电流，并与磁场相互作用产生电磁转矩，实现能量变换。
零售价
市场价
三相异步电动机转子的转速低于旋转磁场的转速，转子绕组因与磁场间存在着相对运动而产生电动势和电流，并与磁场相互作用产生电磁转矩，实现能量变换。
所属分类：
YPTZ、YPTQ系列三相交流调速异步电动机
重量
数量
-
+
库存剩余
加入购物车
立即购买
定制
产品描述
产品介绍
规格参数
联系方式
商品名称:
YPTZ、YPTQ系列三相交流调速异步电动机
三相异步电动机转子的转速低于旋转磁场的转速，转子绕组因与磁场间存在着相对运动而产生电动势和电流，并与磁场相互作用产生电磁转矩，实现能量变换。
YPTZ、YPTQ系列三相交流调速异步电动机
| 型号 | 极数 | 额定电压 V | 额定功率 KW | 额定电流A | 额定转矩 (N.M) | 额定转速(r/min) | 效率 % | 功率因数cosø | 堵转电流/额定电流(lst/In) | 堵转转矩/额定转矩 (Tst/Tn) | 最大转矩/额定转矩 (Tmax/Tn) | 重量 YPTZ | 重量 YPTQ | 型号 | 极数 | 额定电压 V | 额定功率 KW | 额定电流A | 额定转矩 (N.M)
| 315_1 | 2 | 690 | 185 | 186 | 593 | 2979 | 94.8 | 0.88 | 7.7 | 1.6 | 2.8 | 900 | 1050 | 315_1 | 2 | 690 | 185 | 186 | 593
| 315_2 | 2 | 690 | 200 | 201 | 641 | 2981 | 95 | 0.88 | 8.7 | 1.8 | 3.1 | 1100 | 1250 | 315_2 | 2 | 690 | 200 | 201 | 641
| 315_3 | 2 | 690 | 220 | 220 | 705 | 2980 | 95.1 | 0.88 | 8.2 | 1.7 | 3 | 1300 | 1450 | 315_3 | 2 | 690 | 220 | 220 | 705
| 355_1 | 2 | 690 | 250 | 250 | 802 | 2978 | 95.2 | 0.88 | 6.8 | 1.4 | 2.2 | 1900 | 2100 | 355_1 | 2 | 690 | 250 | 250 | 802
| 355_3 | 2 | 690 | 280 | 279 | 898 | 2977 | 95.3 | 0.88 | 6.2 | 1.3 | 2.1 | 2000 | 2200 | 355_3 | 2 | 690 | 280 | 279 | 898
| 355_5 | 2 | 690 | 315 | 314 | 1009 | 2981 | 95.5 | 0.88 | 7.2 | 1.5 | 2.4 | 2100 | 2300 | 355_5 | 2 | 690 | 315 | 314 | 1009
| 355_7 | 2 | 690 | 355 | 353 | 1137 | 2983 | 95.7 | 0.88 | 7.5 | 1.6 | 2.5 | 2300 | 2500 | 355_7 | 2 | 690 | 355 | 353 | 1137
| 400_1 | 2 | 690 | 400 | 393 | 1281 | 2983 | 95.8 | 0.89 | 6.5 | 1 | 2.2 | 2900 | 3150 | 400_1 | 2 | 690 | 400 | 393 | 1281
| 400_3 | 2 | 690 | 450 | 441 | 1442 | 2980 | 95.9 | 0.89 | 5.8 | 0.9 | 2 | 3100 | 3350 | 400_3 | 2 | 690 | 450 | 441 | 1442
| 400_5 | 2 | 690 | 500 | 489 | 1599 | 2987 | 96.1 | 0.89 | 8.3 | 1.4 | 2.8 | 3300 | 3550 | 400_5 | 2 | 690 | 500 | 489 | 1599
| 450_1 | 2 | 690 | 560 | 542 | 1793 | 2983 | 96.1 | 0.9 | 7.2 | 0.7 | 2.4 | 3600 | 3950 | 450_1 | 2 | 690 | 560 | 542 | 1793
| 450_3 | 2 | 690 | 630 | 608 | 2016 | 2985 | 96.3 | 0.9 | 7.8 | 0.78 | 2.5 | 3800 | 4150 | 450_3 | 2 | 690 | 630 | 608 | 2016
| 450_5 | 2 | 690 | 710 | 685 | 2272 | 2985 | 96.4 | 0.9 | 7.2 | 0.7 | 2.3 | 4100 | 4350 | 450_5 | 2 | 690 | 710 | 685 | 2272
| 450_7 | 2 | 690 | 800 | 770 | 2557 | 2988 | 96.6 | 0.9 | 8.6 | 0.85 | 2.8 | 4400 | 4750 | 450_7 | 2 | 690 | 800 | 770 | 2557
| 500_1 | 2 | 690 | 900 | 857 | 2880 | 2984 | 96.6 | 0.91 | 7.5 | 0.65 | 2.6 | 5000 | 5450 | 500_1 | 2 | 690 | 900 | 857 | 2880
| 500_3 | 2 | 690 | 1000 | 951 | 3199 | 2985 | 96.7 | 0.91 | 7.8 | 0.7 | 2.7 | 5300 | 5750 | 500_3 | 2 | 690 | 1000 | 951 | 3199
| 500_5 | 2 | 690 | 1120 | 1064 | 3585 | 2984 | 96.8 | 0.91 | 7.2 | 0.62 | 2.5 | 5600 | 6050 | 500_5 | 2 | 690 | 1120 | 1064 | 3585
| 560_1 | 2 | 690 | 1250 | 1187 | 3994 | 2989 | 96.8 | 0.91 | 8.8 | 0.6 | 2.9 | 7200 | 7800 | 560_1 | 2 | 690 | 1250 | 1187 | 3994
| 560_3 | 2 | 690 | 1400 | 1327 | 4473 | 2989 | 97 | 0.91 | 8 | 0.6 | 2.1 | 7500 | 8100 | 560_3 | 2 | 690 | 1400 | 1327 | 4473
| 315_1 | 4 | 690 | 200 | 205 | 1286 | 1485 | 94.9 | 0.86 | 8.3 | 1.7 | 2.6 | 1200 | 1350 | 315_1 | 4 | 690 | 200 | 205 | 1286
| 315_3 | 4 | 690 | 220 | 225 | 1415 | 1485 | 95 | 0.86 | 8 | 1.6 | 2.7 | 1300 | 1460 | 315_3 | 4 | 690 | 220 | 225 | 1415
| 315_5 | 4 | 690 | 250 | 256 | 1608 | 1465 | 95.2 | 0.86 | 8 | 1.6 | 2.7 | 1500 | 1650 | 315_5 | 4 | 690 | 250 | 256 | 1608
| 315_7 | 4 | 690 | 280 | 286 | 1801 | 1485 | 95.3 | 0.86 | 8.1 | 1.7 | 2.7 | 1700 | 1850 | 315_7 | 4 | 690 | 280 | 286 | 1801
| 355_1 | 4 | 690 | 315 | 321 | 2022 | 1488 | 95.5 | 0.86 | 7.6 | 1.8 | 2.3 | 1900 | 2100 | 355_1 | 4 | 690 | 315 | 321 | 2022
| 355_3 | 4 | 690 | 355 | 362 | 2278 | 1488 | 95.6 | 0.86 | 7.7 | 1.8 | 2.3 | 2000 | 2200 | 355_3 | 4 | 690 | 355 | 362 | 2278
| 355_5 | 4 | 690 | 400 | 407 | 2567 | 1488 | 95.7 | 0.86 | 7.8 | 1.8 | 2.4 | 2200 | 2400 | 355_5 | 4 | 690 | 400 | 407 | 2567
| 355_7 | 4 | 690 | 450 | 457 | 2886 | 1489 | 95.9 | 0.86 | 8.3 | 1.9 | 2.6 | 2400 | 2600 | 355_7 | 4 | 690 | 450 | 457 | 2886
| 400_1 | 4 | 690 | 500 | 501 | 3203 | 1491 | 96 | 0.87 | 7.6 | 1.6 | 2.5 | 3000 | 3250 | 400_1 | 4 | 690 | 500 | 501 | 3203
| 400_3 | 4 | 690 | 560 | 560 | 3592 | 1489 | 96.1 | 0.87 | 7.8 | 1.8 | 2.5 | 3200 | 3450 | 400_3 | 4 | 690 | 560 | 560 | 3592
| 400_5 | 4 | 690 | 630 | 630 | 4035 | 1491 | 96.2 | 0.87 | 7.8 | 1.9 | 2.8 | 3400 | 3600 | 400_5 | 4 | 690 | 630 | 630 | 4035
| 450_1 | 4 | 690 | 710 | 710 | 4542 | 1493 | 96.3 | 0.87 | 8.4 | 1.7 | 2.7 | 3800 | 4150 | 450_1 | 4 | 690 | 710 | 710 | 4542
| 450_3 | 4 | 690 | 800 | 798 | 5114 | 1494 | 96.4 | 0.87 | 8.7 | 1.8 | 2.8 | 4100 | 4450 | 450_3 | 4 | 690 | 800 | 798 | 5114
| 450_5 | 4 | 690 | 860 | 857 | 5501 | 1493 | 96.5 | 0.87 | 8.2 | 1.5 | 2.6 | 4500 | 4850 | 450_5 | 4 | 690 | 860 | 857 | 5501
| 500_1 | 4 | 690 | 900 | 897 | 5769 | 1490 | 96.5 | 0.87 | 6.5 | 0.58 | 2.4 | 4900 | 5300 | 500_1 | 4 | 690 | 900 | 897 | 5769
| 500_3 | 4 | 690 | 1000 | 996 | 6401 | 1492 | 96.6 | 0.87 | 6.5 | 0.55 | 2.4 | 6100 | 5500 | 500_3 | 4 | 690 | 1000 | 996 | 6401
| 500_5 | 4 | 690 | 1120 | 1114 | 7174 | 1491 | 96.7 | 0.87 | 6.5 | 0.55 | 2.3 | 5300 | 5700 | 500_5 | 4 | 690 | 1120 | 1114 | 7174
| 500_7 | 4 | 690 | 1200 | 1194 | 7681 | 1492 | 96.7 | 0.87 | 6.5 | 0.55 | 2.3 | 5600 | 6000 | 500_7 | 4 | 690 | 1200 | 1194 | 7681
| 560_1 | 4 | 690 | 1260 | 1243 | 7990 | 1494 | 96.7 | 0.87 | 6.7 | 0.5 | 2.2 | 7200 | 7800 | 560_1 | 4 | 690 | 1260 | 1243 | 7990
| 560_3 | 4 | 690 | 1400 | 1391 | 8949 | 1494 | 96.8 | 0.87 | 6.8 | 0.5 | 2.2 | 7600 | 8200 | 560_3 | 4 | 690 | 1400 | 1391 | 8949
| 560_5 | 4 | 690 | 1600 | 1590 | 10221 | 1495 | 96.8 | 0.87 | 7.3 | 0.6 | 2.4 | 7900 | 8500 | 560_5 | 4 | 690 | 1600 | 1590 | 10221
| 315_1 | 6 | 690 | 185 | 192 | 1729 | 991 | 94.8 | 0.85 | 8 | 2.1 | 2.6 | 1300 | 1450 | 315_1 | 6 | 690 | 185 | 192 | 1729
| 315_3 | 6 | 690 | 200 | 207 | 1927 | 991 | 95 | 0.85 | 8.2 | 2.2 | 2.6 | 1500 | 1650 | 315_3 | 6 | 690 | 200 | 207 | 1927
| 315_5 | 6 | 690 | 220 | 228 | 2120 | 991 | 96.2 | 0.85 | 8.5 | 2.4 | 2.8 | 1700 | 1850 | 315_5 | 6 | 690 | 220 | 228 | 2120
| 355_1 | 6 | 690 | 250 | 258 | 2407 | 992 | 95.3 | 0.85 | 7.8 | 2 | 2.6 | 1900 | 2100 | 355_1 | 6 | 690 | 250 | 258 | 2407
| 355_3 | 6 | 690 | 280 | 289 | 2693 | 993 | 95.4 | 0.85 | 7.9 | 2 | 2.6 | 2000 | 2200 | 355_3 | 6 | 690 | 280 | 289 | 2693
| 355_5 | 6 | 690 | 315 | 324 | 3030 | 993 | 95.6 | 0.85 | 8.2 | 2.1 | 2.8 | 2200 | 2400 | 355_5 | 6 | 690 | 315 | 324 | 3030
| 355_7 | 6 | 690 | 355 | 364 | 3414 | 993 | 95.9 | 0.85 | 8.6 | 2.3 | 2.8 | 2400 | 2600 | 355_7 | 6 | 690 | 355 | 364 | 3414
| 400_1 | 6 | 690 | 400 | 411 | 3851 | 992 | 95.9 | 0.85 | 7.8 | 2.1 | 2.5 | 3000 | 3260 | 400_1 | 6 | 690 | 400 | 411 | 3851
| 400_3 | 6 | 690 | 450 | 461 | 4332 | 992 | 96 | 0.85 | 7.6 | 2 | 2.4 | 3200 | 3450 | 400_3 | 6 | 690 | 450 | 461 | 4332
| 400_5 | 6 | 690 | 500 | 512 | 4809 | 993 | 96.2 | 0.85 | 8.8 | 2.4 | 2.8 | 3400 | 3650 | 400_5 | 6 | 690 | 500 | 512 | 4809
| 450_1 | 6 | 690 | 560 | 566 | 5397 | 991 | 96.2 | 0.86 | 6.4 | 1.6 | 2.1 | 3800 | 4250 | 450_1 | 6 | 690 | 560 | 566 | 5397
| 450_3 | 6 | 690 | 630 | 637 | 6071 | 991 | 96.3 | 0.86 | 6.4 | 1.7 | 2.1 | 4100 | 4450 | 450_3 | 6 | 690 | 630 | 637 | 6071
| 450_5 | 6 | 690 | 710 | 717 | 6835 | 992 | 96.4 | 0.86 | 6.6 | 1.8 | 2.2 | 4500 | 4850 | 450_5 | 6 | 690 | 710 | 717 | 6835
| 450_7 | 6 | 690 | 770 | 777 | 7413 | 992 | 96.4 | 0.86 | 6.8 | 1.7 | 2.2 | 4700 | 5050 | 450_7 | 6 | 690 | 770 | 777 | 7413
| 500_1 | 6 | 690 | 800 | 807 | 7702 | 992 | 96.4 | 0.86 | 6.5 | 0.8 | 2.5 | 5600 | 6050 | 500_1 | 6 | 690 | 800 | 807 | 7702
| 500_3 | 6 | 690 | 900 | 907 | 8664 | 992 | 96.5 | 0.86 | 6.5 | 0.9 | 2.5 | 5900 | 6350 | 500_3 | 6 | 690 | 900 | 907 | 8664
| 500_7 | 6 | 690 | 960 | 968 | 9233 | 993 | 96.5 | 0.86 | 7.6 | 0.95 | 2.6 | 6100 | 6550 | 500_7 | 6 | 690 | 960 | 968 | 9233
| 560_1 | 6 | 690 | 1000 | 1006 | 9608 | 994 | 96.7 | 0.86 | 6.1 | 0.62 | 2.2 | 7000 | 7600 | 560_1 | 6 | 690 | 1000 | 1006 | 9608
| 560_3 | 6 | 690 | 1120 | 1126 | 10761 | 994 | 96.8 | 0.86 | 6.1 | 0.61 | 2.1 | 7500 | 8100 | 560_3 | 6 | 690 | 1120 | 1126 | 10761
| 560_5 | 6 | 690 | 1250 | 1256 | 12010 | 994 | 96.9 | 0.86 | 5.8 | 0.61 | 2.2 | 7800 | 8400 | 560_5 | 6 | 690 | 1250 | 1256 | 12010
| 560_7 | 6 | 690 | 1320 | 1325 | 12682 | 994 | 96.9 | 0.86 | 6 | 0.6 | 2.1 | 8000 | 8600 | 560_7 | 6 | 690 | 1320 | 1325 | 12682
| 315_1 | 8 | 690 | 132 | 148 | 1706 | 739 | 93.6 | 0.8 | 6.5 | 2 | 2.3 | 1300 | 1450 | 315_1 | 8 | 690 | 132 | 148 | 1706
| 315_3 | 8 | 690 | 160 | 178 | 2068 | 739 | 93.8 | 0.8 | 6.6 | 2 | 2.3 | 1500 | 1650 | 315_3 | 8 | 690 | 160 | 178 | 2068
| 315_5 | 8 | 690 | 180 | 200 | 2326 | 740 | 94.1 | 0.8 | 6.6 | 2 | 2.3 | 1700 | 1800 | 315_5 | 8 | 690 | 180 | 200 | 2326
| 355_1 | 8 | 690 | 200 | 222 | 2571 | 743 | 94.4 | 0.8 | 7.1 | 2.1 | 2.3 | 1900 | 2100 | 355_1 | 8 | 690 | 200 | 222 | 2571
| 355_3 | 8 | 690 | 220 | 243 | 2828 | 743 | 94.6 | 0.8 | 7.3 | 2.1 | 2.4 | 2000 | 2200 | 355_3 | 8 | 690 | 220 | 243 | 2828
| 355_5 | 8 | 690 | 250 | 276 | 3213 | 743 | 94.7 | 0.8 | 7.2 | 2.1 | 2.4 | 2200 | 2400 | 355_5 | 8 | 690 | 250 | 276 | 3213
| 355_7 | 8 | 690 | 280 | 309 | 3599 | 743 | 94.8 | 0.8 | 7.3 | 2.1 | 2.3 | 2400 | 2600 | 355_7 | 8 | 690 | 280 | 309 | 3599
| 400_1 | 8 | 690 | 315 | 342 | 4043 | 744 | 95.1 | 0.81 | 6.5 | 1.7 | 2.2 | 3100 | 3350 | 400_1 | 8 | 690 | 315 | 342 | 4043
| 400_3 | 8 | 690 | 355 | 390 | 4557 | 744 | 94.3 | 0.81 | 6.6 | 1.7 | 2.3 | 3400 | 3650 | 400_3 | 8 | 690 | 355 | 390 | 4557
| 450_1 | 8 | 690 | 400 | 433 | 5141 | 743 | 95.5 | 0.81 | 6.8 | 1.8 | 2.2 | 4100 | 4450 | 450_1 | 8 | 690 | 400 | 433 | 5141
| 450_3 | 8 | 690 | 450 | 486 | 6784 | 743 | 95.7 | 0.81 | 6.9 | 1.8 | 2.3 | 4300 | 4650 | 450_3 | 8 | 690 | 450 | 486 | 6784
| 450_5 | 8 | 690 | 500 | 539 | 6427 | 743 | 95.8 | 0.81 | 7 | 1.9 | 2.3 | 4600 | 4950 | 450_5 | 8 | 690 | 500 | 539 | 6427
| 500_1 | 8 | 690 | 560 | 600 | 7198 | 743 | 958 | 0.815 | 6.5 | 0.8 | 2.7 | 5600 | 6050 | 500_1 | 8 | 690 | 560 | 600 | 7198
| 500_3 | 8 | 690 | 630 | 675 | 8096 | 743 | 95 | 0.815 | 6.5 | 0.82 | 2.6 | 5900 | 6396 | 500_3 | 8 | 690 | 630 | 675 | 8096
| 500_5 | 8 | 690 | 80 | 727 | 9740 | 743 | 96 | 0.815 | 6.5 | 8 | 2.6 | 6100 | 6950 | 500_5 | 8 | 690 | 80 | 727 | 9740
| 560_1 | 8 | 690 | 710 | 759 | 9101 | 745 | 96.1 | 0.815 | 6 | 0.65 | 2.4 | 6900 | 7500 | 560_1 | 8 | 690 | 710 | 759 | 9101
| 560_3 | 8 | 690 | 800 | 854 | 10265 | 746 | 96.2 | 0.815 | 6.2 | 0.7 | 2.5 | 7200 | 7800 | 560_3 | 8 | 690 | 800 | 854 | 10265
| 560_5 | 8 | 690 | 900 | 924 | 11537 | 746 | 96.5 | 0.815 | 6.1 | 0.68 | 2.5 | 7600 | 8200 | 560_5 | 8 | 690 | 900 | 924 | 11537
| 560_7 | 8 | 990 | 1000 | 1063 | 12819 | 745 | 96.6 | 0.815 | 6.2 | 0.7 | 2.5 | 8100 | 8700 | 560_7 | 8 | 990 | 1000 | 1063 | 12819
YPTZ、YPTQ系列三相交流调速异步电动机
| 型号 | 极数 | 额定电压 V | 额定功率 KW | 额定电流A | 额定转矩 (N.M) | 额定转速(r/min) | 效率 % | 功率因数cosø | 堵转电流/额定电流(lst/In) | 堵转转矩/额定转矩 (Tst/Tn) | 最大转矩/额定转矩 (Tmax/Tn) | 重量 YPTZ | 重量 YPTQ | 型号 | 极数 | 额定电压 V | 额定功率 KW | 额定电流A | 额定转矩 (N.M)
| 315_1 | 2 | 690 | 185 | 186 | 593 | 2979 | 94.8 | 0.88 | 7.7 | 1.6 | 2.8 | 900 | 1050 | 315_1 | 2 | 690 | 185 | 186 | 593
| 315_2 | 2 | 690 | 200 | 201 | 641 | 2981 | 95 | 0.88 | 8.7 | 1.8 | 3.1 | 1100 | 1250 | 315_2 | 2 | 690 | 200 | 201 | 641
| 315_3 | 2 | 690 | 220 | 220 | 705 | 2980 | 95.1 | 0.88 | 8.2 | 1.7 | 3 | 1300 | 1450 | 315_3 | 2 | 690 | 220 | 220 | 705
| 355_1 | 2 | 690 | 250 | 250 | 802 | 2978 | 95.2 | 0.88 | 6.8 | 1.4 | 2.2 | 1900 | 2100 | 355_1 | 2 | 690 | 250 | 250 | 802
| 355_3 | 2 | 690 | 280 | 279 | 898 | 2977 | 95.3 | 0.88 | 6.2 | 1.3 | 2.1 | 2000 | 2200 | 355_3 | 2 | 690 | 280 | 279 | 898
| 355_5 | 2 | 690 | 315 | 314 | 1009 | 2981 | 95.5 | 0.88 | 7.2 | 1.5 | 2.4 | 2100 | 2300 | 355_5 | 2 | 690 | 315 | 314 | 1009
| 355_7 | 2 | 690 | 355 | 353 | 1137 | 2983 | 95.7 | 0.88 | 7.5 | 1.6 | 2.5 | 2300 | 2500 | 355_7 | 2 | 690 | 355 | 353 | 1137
| 400_1 | 2 | 690 | 400 | 393 | 1281 | 2983 | 95.8 | 0.89 | 6.5 | 1 | 2.2 | 2900 | 3150 | 400_1 | 2 | 690 | 400 | 393 | 1281
| 400_3 | 2 | 690 | 450 | 441 | 1442 | 2980 | 95.9 | 0.89 | 5.8 | 0.9 | 2 | 3100 | 3350 | 400_3 | 2 | 690 | 450 | 441 | 1442
| 400_5 | 2 | 690 | 500 | 489 | 1599 | 2987 | 96.1 | 0.89 | 8.3 | 1.4 | 2.8 | 3300 | 3550 | 400_5 | 2 | 690 | 500 | 489 | 1599
| 450_1 | 2 | 690 | 560 | 542 | 1793 | 2983 | 96.1 | 0.9 | 7.2 | 0.7 | 2.4 | 3600 | 3950 | 450_1 | 2 | 690 | 560 | 542 | 1793
| 450_3 | 2 | 690 | 630 | 608 | 2016 | 2985 | 96.3 | 0.9 | 7.8 | 0.78 | 2.5 | 3800 | 4150 | 450_3 | 2 | 690 | 630 | 608 | 2016
| 450_5 | 2 | 690 | 710 | 685 | 2272 | 2985 | 96.4 | 0.9 | 7.2 | 0.7 | 2.3 | 4100 | 4350 | 450_5 | 2 | 690 | 710 | 685 | 2272
| 450_7 | 2 | 690 | 800 | 770 | 2557 | 2988 | 96.6 | 0.9 | 8.6 | 0.85 | 2.8 | 4400 | 4750 | 450_7 | 2 | 690 | 800 | 770 | 2557
| 500_1 | 2 | 690 | 900 | 857 | 2880 | 2984 | 96.6 | 0.91 | 7.5 | 0.65 | 2.6 | 5000 | 5450 | 500_1 | 2 | 690 | 900 | 857 | 2880
| 500_3 | 2 | 690 | 1000 | 951 | 3199 | 2985 | 96.7 | 0.91 | 7.8 | 0.7 | 2.7 | 5300 | 5750 | 500_3 | 2 | 690 | 1000 | 951 | 3199
| 500_5 | 2 | 690 | 1120 | 1064 | 3585 | 2984 | 96.8 | 0.91 | 7.2 | 0.62 | 2.5 | 5600 | 6050 | 500_5 | 2 | 690 | 1120 | 1064 | 3585
| 560_1 | 2 | 690 | 1250 | 1187 | 3994 | 2989 | 96.8 | 0.91 | 8.8 | 0.6 | 2.9 | 7200 | 7800 | 560_1 | 2 | 690 | 1250 | 1187 | 3994
| 560_3 | 2 | 690 | 1400 | 1327 | 4473 | 2989 | 97 | 0.91 | 8 | 0.6 | 2.1 | 7500 | 8100 | 560_3 | 2 | 690 | 1400 | 1327 | 4473
| 315_1 | 4 | 690 | 200 | 205 | 1286 | 1485 | 94.9 | 0.86 | 8.3 | 1.7 | 2.6 | 1200 | 1350 | 315_1 | 4 | 690 | 200 | 205 | 1286
| 315_3 | 4 | 690 | 220 | 225 | 1415 | 1485 | 95 | 0.86 | 8 | 1.6 | 2.7 | 1300 | 1460 | 315_3 | 4 | 690 | 220 | 225 | 1415
| 315_5 | 4 | 690 | 250 | 256 | 1608 | 1465 | 95.2 | 0.86 | 8 | 1.6 | 2.7 | 1500 | 1650 | 315_5 | 4 | 690 | 250 | 256 | 1608
| 315_7 | 4 | 690 | 280 | 286 | 1801 | 1485 | 95.3 | 0.86 | 8.1 | 1.7 | 2.7 | 1700 | 1850 | 315_7 | 4 | 690 | 280 | 286 | 1801
| 355_1 | 4 | 690 | 315 | 321 | 2022 | 1488 | 95.5 | 0.86 | 7.6 | 1.8 | 2.3 | 1900 | 2100 | 355_1 | 4 | 690 | 315 | 321 | 2022
| 355_3 | 4 | 690 | 355 | 362 | 2278 | 1488 | 95.6 | 0.86 | 7.7 | 1.8 | 2.3 | 2000 | 2200 | 355_3 | 4 | 690 | 355 | 362 | 2278
| 355_5 | 4 | 690 | 400 | 407 | 2567 | 1488 | 95.7 | 0.86 | 7.8 | 1.8 | 2.4 | 2200 | 2400 | 355_5 | 4 | 690 | 400 | 407 | 2567
| 355_7 | 4 | 690 | 450 | 457 | 2886 | 1489 | 95.9 | 0.86 | 8.3 | 1.9 | 2.6 | 2400 | 2600 | 355_7 | 4 | 690 | 450 | 457 | 2886
| 400_1 | 4 | 690 | 500 | 501 | 3203 | 1491 | 96 | 0.87 | 7.6 | 1.6 | 2.5 | 3000 | 3250 | 400_1 | 4 | 690 | 500 | 501 | 3203
| 400_3 | 4 | 690 | 560 | 560 | 3592 | 1489 | 96.1 | 0.87 | 7.8 | 1.8 | 2.5 | 3200 | 3450 | 400_3 | 4 | 690 | 560 | 560 | 3592
| 400_5 | 4 | 690 | 630 | 630 | 4035 | 1491 | 96.2 | 0.87 | 7.8 | 1.9 | 2.8 | 3400 | 3600 | 400_5 | 4 | 690 | 630 | 630 | 4035
| 450_1 | 4 | 690 | 710 | 710 | 4542 | 1493 | 96.3 | 0.87 | 8.4 | 1.7 | 2.7 | 3800 | 4150 | 450_1 | 4 | 690 | 710 | 710 | 4542
| 450_3 | 4 | 690 | 800 | 798 | 5114 | 1494 | 96.4 | 0.87 | 8.7 | 1.8 | 2.8 | 4100 | 4450 | 450_3 | 4 | 690 | 800 | 798 | 5114
| 450_5 | 4 | 690 | 860 | 857 | 5501 | 1493 | 96.5 | 0.87 | 8.2 | 1.5 | 2.6 | 4500 | 4850 | 450_5 | 4 | 690 | 860 | 857 | 5501
| 500_1 | 4 | 690 | 900 | 897 | 5769 | 1490 | 96.5 | 0.87 | 6.5 | 0.58 | 2.4 | 4900 | 5300 | 500_1 | 4 | 690 | 900 | 897 | 5769
| 500_3 | 4 | 690 | 1000 | 996 | 6401 | 1492 | 96.6 | 0.87 | 6.5 | 0.55 | 2.4 | 6100 | 5500 | 500_3 | 4 | 690 | 1000 | 996 | 6401
| 500_5 | 4 | 690 | 1120 | 1114 | 7174 | 1491 | 96.7 | 0.87 | 6.5 | 0.55 | 2.3 | 5300 | 5700 | 500_5 | 4 | 690 | 1120 | 1114 | 7174
| 500_7 | 4 | 690 | 1200 | 1194 | 7681 | 1492 | 96.7 | 0.87 | 6.5 | 0.55 | 2.3 | 5600 | 6000 | 500_7 | 4 | 690 | 1200 | 1194 | 7681
| 560_1 | 4 | 690 | 1260 | 1243 | 7990 | 1494 | 96.7 | 0.87 | 6.7 | 0.5 | 2.2 | 7200 | 7800 | 560_1 | 4 | 690 | 1260 | 1243 | 7990
| 560_3 | 4 | 690 | 1400 | 1391 | 8949 | 1494 | 96.8 | 0.87 | 6.8 | 0.5 | 2.2 | 7600 | 8200 | 560_3 | 4 | 690 | 1400 | 1391 | 8949
| 560_5 | 4 | 690 | 1600 | 1590 | 10221 | 1495 | 96.8 | 0.87 | 7.3 | 0.6 | 2.4 | 7900 | 8500 | 560_5 | 4 | 690 | 1600 | 1590 | 10221
| 315_1 | 6 | 690 | 185 | 192 | 1729 | 991 | 94.8 | 0.85 | 8 | 2.1 | 2.6 | 1300 | 1450 | 315_1 | 6 | 690 | 185 | 192 | 1729
| 315_3 | 6 | 690 | 200 | 207 | 1927 | 991 | 95 | 0.85 | 8.2 | 2.2 | 2.6 | 1500 | 1650 | 315_3 | 6 | 690 | 200 | 207 | 1927
| 315_5 | 6 | 690 | 220 | 228 | 2120 | 991 | 96.2 | 0.85 | 8.5 | 2.4 | 2.8 | 1700 | 1850 | 315_5 | 6 | 690 | 220 | 228 | 2120
| 355_1 | 6 | 690 | 250 | 258 | 2407 | 992 | 95.3 | 0.85 | 7.8 | 2 | 2.6 | 1900 | 2100 | 355_1 | 6 | 690 | 250 | 258 | 2407
| 355_3 | 6 | 690 | 280 | 289 | 2693 | 993 | 95.4 | 0.85 | 7.9 | 2 | 2.6 | 2000 | 2200 | 355_3 | 6 | 690 | 280 | 289 | 2693
| 355_5 | 6 | 690 | 315 | 324 | 3030 | 993 | 95.6 | 0.85 | 8.2 | 2.1 | 2.8 | 2200 | 2400 | 355_5 | 6 | 690 | 315 | 324 | 3030
| 355_7 | 6 | 690 | 355 | 364 | 3414 | 993 | 95.9 | 0.85 | 8.6 | 2.3 | 2.8 | 2400 | 2600 | 355_7 | 6 | 690 | 355 | 364 | 3414
| 400_1 | 6 | 690 | 400 | 411 | 3851 | 992 | 95.9 | 0.85 | 7.8 | 2.1 | 2.5 | 3000 | 3260 | 400_1 | 6 | 690 | 400 | 411 | 3851
| 400_3 | 6 | 690 | 450 | 461 | 4332 | 992 | 96 | 0.85 | 7.6 | 2 | 2.4 | 3200 | 3450 | 400_3 | 6 | 690 | 450 | 461 | 4332
| 400_5 | 6 | 690 | 500 | 512 | 4809 | 993 | 96.2 | 0.85 | 8.8 | 2.4 | 2.8 | 3400 | 3650 | 400_5 | 6 | 690 | 500 | 512 | 4809
| 450_1 | 6 | 690 | 560 | 566 | 5397 | 991 | 96.2 | 0.86 | 6.4 | 1.6 | 2.1 | 3800 | 4250 | 450_1 | 6 | 690 | 560 | 566 | 5397
| 450_3 | 6 | 690 | 630 | 637 | 6071 | 991 | 96.3 | 0.86 | 6.4 | 1.7 | 2.1 | 4100 | 4450 | 450_3 | 6 | 690 | 630 | 637 | 6071
| 450_5 | 6 | 690 | 710 | 717 | 6835 | 992 | 96.4 | 0.86 | 6.6 | 1.8 | 2.2 | 4500 | 4850 | 450_5 | 6 | 690 | 710 | 717 | 6835
| 450_7 | 6 | 690 | 770 | 777 | 7413 | 992 | 96.4 | 0.86 | 6.8 | 1.7 | 2.2 | 4700 | 5050 | 450_7 | 6 | 690 | 770 | 777 | 7413
| 500_1 | 6 | 690 | 800 | 807 | 7702 | 992 | 96.4 | 0.86 | 6.5 | 0.8 | 2.5 | 5600 | 6050 | 500_1 | 6 | 690 | 800 | 807 | 7702
| 500_3 | 6 | 690 | 900 | 907 | 8664 | 992 | 96.5 | 0.86 | 6.5 | 0.9 | 2.5 | 5900 | 6350 | 500_3 | 6 | 690 | 900 | 907 | 8664
| 500_7 | 6 | 690 | 960 | 968 | 9233 | 993 | 96.5 | 0.86 | 7.6 | 0.95 | 2.6 | 6100 | 6550 | 500_7 | 6 | 690 | 960 | 968 | 9233
| 560_1 | 6 | 690 | 1000 | 1006 | 9608 | 994 | 96.7 | 0.86 | 6.1 | 0.62 | 2.2 | 7000 | 7600 | 560_1 | 6 | 690 | 1000 | 1006 | 9608
| 560_3 | 6 | 690 | 1120 | 1126 | 10761 | 994 | 96.8 | 0.86 | 6.1 | 0.61 | 2.1 | 7500 | 8100 | 560_3 | 6 | 690 | 1120 | 1126 | 10761
| 560_5 | 6 | 690 | 1250 | 1256 | 12010 | 994 | 96.9 | 0.86 | 5.8 | 0.61 | 2.2 | 7800 | 8400 | 560_5 | 6 | 690 | 1250 | 1256 | 12010
| 560_7 | 6 | 690 | 1320 | 1325 | 12682 | 994 | 96.9 | 0.86 | 6 | 0.6 | 2.1 | 8000 | 8600 | 560_7 | 6 | 690 | 1320 | 1325 | 12682
| 315_1 | 8 | 690 | 132 | 148 | 1706 | 739 | 93.6 | 0.8 | 6.5 | 2 | 2.3 | 1300 | 1450 | 315_1 | 8 | 690 | 132 | 148 | 1706
| 315_3 | 8 | 690 | 160 | 178 | 2068 | 739 | 93.8 | 0.8 | 6.6 | 2 | 2.3 | 1500 | 1650 | 315_3 | 8 | 690 | 160 | 178 | 2068
| 315_5 | 8 | 690 | 180 | 200 | 2326 | 740 | 94.1 | 0.8 | 6.6 | 2 | 2.3 | 1700 | 1800 | 315_5 | 8 | 690 | 180 | 200 | 2326
| 355_1 | 8 | 690 | 200 | 222 | 2571 | 743 | 94.4 | 0.8 | 7.1 | 2.1 | 2.3 | 1900 | 2100 | 355_1 | 8 | 690 | 200 | 222 | 2571
| 355_3 | 8 | 690 | 220 | 243 | 2828 | 743 | 94.6 | 0.8 | 7.3 | 2.1 | 2.4 | 2000 | 2200 | 355_3 | 8 | 690 | 220 | 243 | 2828
| 355_5 | 8 | 690 | 250 | 276 | 3213 | 743 | 94.7 | 0.8 | 7.2 | 2.1 | 2.4 | 2200 | 2400 | 355_5 | 8 | 690 | 250 | 276 | 3213
| 355_7 | 8 | 690 | 280 | 309 | 3599 | 743 | 94.8 | 0.8 | 7.3 | 2.1 | 2.3 | 2400 | 2600 | 355_7 | 8 | 690 | 280 | 309 | 3599
| 400_1 | 8 | 690 | 315 | 342 | 4043 | 744 | 95.1 | 0.81 | 6.5 | 1.7 | 2.2 | 3100 | 3350 | 400_1 | 8 | 690 | 315 | 342 | 4043
| 400_3 | 8 | 690 | 355 | 390 | 4557 | 744 | 94.3 | 0.81 | 6.6 | 1.7 | 2.3 | 3400 | 3650 | 400_3 | 8 | 690 | 355 | 390 | 4557
| 450_1 | 8 | 690 | 400 | 433 | 5141 | 743 | 95.5 | 0.81 | 6.8 | 1.8 | 2.2 | 4100 | 4450 | 450_1 | 8 | 690 | 400 | 433 | 5141
| 450_3 | 8 | 690 | 450 | 486 | 6784 | 743 | 95.7 | 0.81 | 6.9 | 1.8 | 2.3 | 4300 | 4650 | 450_3 | 8 | 690 | 450 | 486 | 6784
| 450_5 | 8 | 690 | 500 | 539 | 6427 | 743 | 95.8 | 0.81 | 7 | 1.9 | 2.3 | 4600 | 4950 | 450_5 | 8 | 690 | 500 | 539 | 6427
| 500_1 | 8 | 690 | 560 | 600 | 7198 | 743 | 958 | 0.815 | 6.5 | 0.8 | 2.7 | 5600 | 6050 | 500_1 | 8 | 690 | 560 | 600 | 7198
| 500_3 | 8 | 690 | 630 | 675 | 8096 | 743 | 95 | 0.815 | 6.5 | 0.82 | 2.6 | 5900 | 6396 | 500_3 | 8 | 690 | 630 | 675 | 8096
| 500_5 | 8 | 690 | 80 | 727 | 9740 | 743 | 96 | 0.815 | 6.5 | 8 | 2.6 | 6100 | 6950 | 500_5 | 8 | 690 | 80 | 727 | 9740
| 560_1 | 8 | 690 | 710 | 759 | 9101 | 745 | 96.1 | 0.815 | 6 | 0.65 | 2.4 | 6900 | 7500 | 560_1 | 8 | 690 | 710 | 759 | 9101
| 560_3 | 8 | 690 | 800 | 854 | 10265 | 746 | 96.2 | 0.815 | 6.2 | 0.7 | 2.5 | 7200 | 7800 | 560_3 | 8 | 690 | 800 | 854 | 10265
| 560_5 | 8 | 690 | 900 | 924 | 11537 | 746 | 96.5 | 0.815 | 6.1 | 0.68 | 2.5 | 7600 | 8200 | 560_5 | 8 | 690 | 900 | 924 | 11537
| 560_7 | 8 | 990 | 1000 | 1063 | 12819 | 745 | 96.6 | 0.815 | 6.2 | 0.7 | 2.5 | 8100 | 8700 | 560_7 | 8 | 990 | 1000 | 1063 | 12819
地址：甘肃省兰州新区汉水街3666号
邮编：730314
公司办公室
电话： 0931-5150000
传真：0931-2865068
邮箱： gsb@lec.cn
网址： http://www.lec.cn
销售公司
| 片区 | 经理部 | 姓名 | 电话 | 负责区域
| 华北 | 北京 | 王恒运 | 13601139829 | 北京、天津、河北
| 沈阳 | 李小斌 | 13683337826 | 黑龙江、辽宁、吉林
| 呼和浩特 | 王华 | 18686039618 | 内蒙古、宁夏
| 华中 | 济南 | 常祝庆 | 13573776950 | 山东
| 太原 | 周新林 | 13453423311 | 山西
| 西安 | 潘显峰 | 137 | 陕西
| 中部 | 郑州 | 史万祥 | 18009400880 | 河南
| 合肥 | 刘俊杰 | 13919160040 | 安徽
| 武汉 | 杨帆 | 18627724666 | 湖北
| 长沙 | 牛成旭 | 13704719820 | 湖南
| 华东 | 上海 | 黄广 | 13816112657 | 上海
| 南京 | 陈伟 | 13914765042 | 江苏
| 杭州 | 李学韬 | 18969067530 | 浙江
| 华南 | 广州 | 孙利 | 13800086708 | 广东
| 福州 | 侯晓峰 | 13803501707 | 福建
| 昆明 | 田永良 | 13678761840 | 云南
| 西北 | 兰州 | 袁向前 | | 甘肃、青海、西藏
| 重庆 | 王军 | 13594618289 | 重庆
| 成都 | 高强 | 15809317767 | 成都
| 乌鲁木齐 | 李金东 | 15981786519 | 新疆
| 总部 | 综合管理部 | 0931-5150240、5150241
| 合同管理部 | 0931-5150249、5150250
| 信用管理部 | 0931-5150247、5150248
| 市场开发部 | 0931-5150242、5150243
| 售后服务部 | 0931-5150262、5150263
| 海外市场部 | 0931-5150238、5150239
| 总部地址 | 甘肃省兰州市兰州新区汉水街3666号
| 邮编 | 730314
关键词：
三相
磁场
转速
给我留言
*注：请务必信息填写准确，并保持通讯畅通，我们会尽快与你取得联系
来源地址
来源页面
提交留言
YPTZ、YPTQ系列三相交流调速异步电动机
TZH系列交流同步发电机
小型异步电动机
总访问量：
COPYRIGHT ©2015 兰州电机股份有限公司
网站建设： 中企动力 西安
百度统计
SEO
营业执照
甘公网安备 62012102000227号
