URL: https://www.leespower.com/CUMMINS-SERIES-310-950-KVA-pd162167538.html
Accessed: 2026-10-29

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert! Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home Products MEDIUM POWER CUMMINS SERIES 310-950 KVA CUMMINS SERIES 310-950 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
CUMMINS SERIES 310-950 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSC310S3 | 312 | 284 | 250 | 227 | NTA855-G1A | PDF
| LSC315S3 | 305 | 277 | 244 | 222 | 6LTAA9.5-G3 | PDF
| LSC350S3 | 350 | 318 | 280 | 255 | 6LTAA9.5-G1 | PDF
| LSC375S3 | 375 | 341 | 300 | 273 | NTA855-G2A | PDF
| LSC400S3 | 400 | 364 | 320 | 291 | QSG12-G3 | PDF
| LSC410S3 | 412 | 375 | 330 | 300 | KTA19-G2 | PDF
| LSC440S3 | 440 | 400 | 352 | 320 | QSNT-G3 | PDF
| LSC450S3 | 450 | 409 | 360 | 327 | QSG12-G4 | PDF
| LSC475S3 | 475 | 432 | 380 | 345 | 6ZTAA13-G2 | PDF
| LSC500S3-1 | 500 | 455 | 400 | 364 | QSZ13-G5 | PDF
| LSC550DS3-1 | 550 | 500 | 440 | 400 | QSZ13-G10 | PDF
| LSC550S3 | 550 | 500 | 440 | 400 | KTA19-G3A | PDF
| LSC650S3 | 650 | 591 | 520 | 473 | KTAA19-G6 | PDF
| LSC680S3 | 680 | N/A | 544 | N/A | KTAA19-G6A | PDF
| LSC715S3 | 715 | 650 | 572 | 520 | QSK19-G4 | PDF
| LSC825S3 | 825 | 750 | 660 | 600 | KTA38-G2 | PDF
| LSC880S3 | 880 | 800 | 704 | 640 | KTA38-G2B | PDF
| LSIC550S3 | 550 | 500 | 440 | 400 | QSX15G8 | PDF
| LSIC700S3 | 700 | 636 | 560 | 509 | VTA28G5 | PDF
| LSIC825S3 | 825 | N/A | 660 | N/A | VTA28-G6 | PDF
| LSIC880S3 | 880 | 800 | 704 | 640 | QSK23-G3 | PDF
Case Study
Argentine Amusement Park
Western Africa Power Station
Africa Factory
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSC315S3-6 | 315 | 286 | 252 | 229 | 6LTAA8.9-G3 | PDF
| LSC330S3-6 | 330 | 300 | 264 | 240 | 6LTAA9.5-G3 | PDF
| LSC350S3-6 | 350 | 318 | 280 | 255 | 6LTAA9.5-G1 | PDF
| LSC385S3-6 | 385 | 350 | 308 | 280 | NTA855-G1B | PDF
| LSC440S3-6 | 440 | 400 | 352 | 320 | NTA855-G3 | PDF
| LSC460S3-6 | 463 | 421 | 370 | 337 | QSG12-G3 | PDF
| LSC475S3-6 | 475 | 432 | 380 | 345 | 6ZTAA13-G2 | PDF
| LSC490S3-6 | 490 | 445 | 392 | 356 | QSZ13-G7 | PDF
| LSC500S3-6 | 500 | 455 | 400 | 364 | QSZ13-G3 | PDF
| LSC500S3-6 | 500 | 455 | 400 | 364 | KTA19-G2 | PDF
| LSC520S3-6 | 523 | 475 | 418 | 380 | QSG12-G4 | PDF
| LSC525S3-6 | 525 | 477 | 420 | 382 | QSZ13-G5 | PDF
| LSC575S3-6 | 575 | 523 | 460 | 418 | KTA19-G3 | PDF
| LSC600S3-6 | 600 | 545 | 480 | 436 | QSZ13-G11 | PDF
| LSC635S3-6 | 635 | 577 | 508 | 462 | KTA19-G3A | PDF
| LSC690S3-6 | 688 | 625 | 550 | 500 | KTAA19-G5 | PDF
| LSC720S3-6 | 720 | 655 | 576 | 524 | QSK19-G4 | PDF
| LSC750S3-6 | 750 | NA | 600 | NA | KTAA19-G6A | PDF
| LSC750S3-6E | 750 | 682 | 600 | 545 | QSK19-G5 | PDF
| LSC800S3-6 | 800 | 727 | 640 | 582 | QSK19-G8 | PDF
| LSC850S3-6 | 850 | 773 | 680 | 618 | KT38-G | PDF
| LSC950S3-6 | 950 | 855 | 760 | 684 | KTA38-G1 | PDF
| LSIC750S3-6 | 750 | 682 | 600 | 545 | VTA28G5 | PDF
Case Study
Argentine Amusement Park
Western Africa Power Station
Africa Factory
Product Inquiry
CONTACT US
Submit
LEES SERIES 8-300 KVA
Inquire
LEES Series diesel generator
Inquire
CUMMINS SERIES 310-950 KVA
Inquire
CUMMINS SERIES 24-285 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address: No. 1, Ningzhou Road, Huishan District, Wuxi, China  0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
