URL: http://jkrorwxhjiknlr5q.ldycdn.com/LSC440S3-aidnkBpoKqqRllSpmokqopon.pdf
Accessed: 2026-11-03
From: https://www.leespower.com/CUMMINS-SERIES-310-950-KVA-pd162167538.html

| MODEL: | LSC440S3
| Powered | by
CUMMINS
LEES generator sets meet the standards of
ISO9001, CE，BS5000, ISO 8528, ISO 3046,
IEC 60034, NEMA MG-1.22.
| Standard Features | Generator Features
| • | LEES Power provides one-source responsibility for the
| • | The brushless, rotating-field generator has broadrange
| generating system and accessories. | reconnectability.
| • | The generator set and its components are prototype-tested,
| • | The pilot-excited, permanent-magnet generator (PMG)
| factory-built, and production-tested. | provides superior short-circuit capability
| • | The generator set complies with ISO 8528-5, Class G2 or G3
| • | Controllers are available for all applications. See controller
| requirements for transient performance. | features inside.
| • | The generator set accepts rated load in one step.
| • | The low coolant level shutdown prevents overheating
| • | The 50Hz generator set engine is certified by the
(standard on radiator models only).
| Environmental Protection Agency (EU or MEP) to conform to | •
Integral vibration isolation eliminates the need for under-unit
| EU2、EU3 nonroad emissions regulations.(≤560KW) | vibration spring isolators.
| • | A one-year limited warranty covers all systems and
| • | An electronic, isochronous governor delivers precise
| components. Two-, three-year extended warranties are also | frequency regulation.
| available. | •
Electronic engine controls and a generator microprocessor
controller combine to deliver one of the most advanced
control systems in today’s generator market.
| MODEL | LSC440S3
| Standby | kVA | 440
| kW | 352
| Prime | kVA | 400
| kW | 320
| Power | Frequency
| Hz | 50
| Pf.0.8 | Voltage
| V | 230/400
| Max Current | A | 635
| Temp Rise | Clas
H
| Insulation | Clas
H
| Rated speed | rpm | 1500
Standard reference Conditions:
| Standard reference condition 25℃ (77℉ ) air inlet temp, 100m (328ft) A.S.L 30% | relative
| humidity. | Fuel
| consumption | data
| with | diesel
fuel with specific gravity of 0.85 and conforming to BS 2869: 1998, Class A2.
Comprehensive Power Solutions
Standard Equipment
| Engine | General
Digital control panel(s)
| • | Air cleaners
| • | Q255 carbon steel material
| • | Digital metering
| • | Oil pump
| • | Acoustic enclosure and base frame
| • | Engine parameters
| • | Oil drain extension and shut-off valve
| with powder-coated coating | •
Generator protection functions
| • | Full flow oil filters
| • | Minimum sheet metal thickness of
| • | Engine protection
| • | Closed crankcase ventilation | the acoustic enclosure: ≥ 2.0 mm
| • | CANBus ECU communications
| • | Jacket water pump
| • | Protection rating: IP23 (static), IP21
| • | Windows®-based software
| • | Thermostats
| (dynamic)Weatherproof & sound- | •
Multilingual capability
| • | Blower fan and fan drive
| attenated canopy | •
Communications to remote
| • | Radiator - unit mounted
| • | Sound-absorbing material
annunciator
| • | Electric starting motor - 24V
| • | Lifting lug
| • | Programmable input and output
| • | Governor - electronic isochronous
| • | Emergency stop button
contacts
| • | Base - formed steel
| • | Inside silencer
| • | UL recognized, CSA certified,
| • | SAE flywheel and bell housing
CE approved
| • | Charging alternator - 24V
| • | Event recording
| • | Battery and cables
| • | IP 54 front panel rating with
| • | Flexible fuel connectors
integrated gasket
| • | Flexible exhaust connection
| • | NFPA 110 compatible
Generator
| • | NEMA MG1, IEEE, and ANSI standards compliance for
Packing
| temperature rise and motor starting | •
Engine manual
| • | Sustained short circuit current of up to 300% of the rated
| • | Alternator manual
| current for up to 10 seconds | •
| Generator protection | functions
| • | Self-ventilated and drip-proof
| • | Tool kit
| • | Superior voltage waveform
| • | Digital, solid state, volts-per-hertz regulator
| • | Brushless alternator with brushless pilot exciter
Digital control unit
| • | 4 pole, rotating field
| • | Automatically transfers between mains (utility) and
| • | 125 °C prime temperature rise | generator(DSE6120 MKlll only) for convenience.
| • | 1-bearing, sealed
| • | Hours counter provides accurate information for
| • | Flexible coupling
monitoring and maintenance periods
| • | Full amortisseur windings
| • | User-friendly set-up and button layout for ease of use
| • | 125% rotor balancing
| • | Multiple parameters are monitored & displayed
| • | 3-phase voltage sensing
simultaneously for full visibility
| • | ± 0.25% voltage regulation no load to full load
| • | The module can be configured to suit a wide range of
| • | 100% of rated load - one step
applications for user flexibility
| • | 5% maximum total harmonic distortion
| • | PLC editor allows user configurable functions to meet
user specific application requirements.
Brushless, rotating field generator
| • | 2/3 pitch windings
| • | Permanent Magnet Generator (PMG)
| supply | to
regulator
| • | 300% short circuit capability
Comprehensive Power Solutions
Application Data
Engine
| Manufacturer…………………………………CUMMINS | Fuel consumption
| Model…………………………………………QSNT-G3 | At 100% of power rating……………………………88.4 (L/h)
| Type…………………………………6-cyl Turbo Aftercooled | At 75% of power rating……………………………67.4 (L/h)
| Displacement………………………………………14L | At 50% of power rating……………………………40.8 (L/h)
Bore………………………………………………140mm
| Stroke……………………………………………152mm | Cooling - radiator system
| Compression ratio………………………………16.3:1 | Ambient capacity of radiator……………………50℃
| Rated rpm…………………………………………1500 | Maximum restriction of cooling air……………N/A
| Engine governor………………………………Electronic | Water pump capacity……………………………N/A
| Maximum power…………………………………392kW | Heat rejection to coolant………………………141kW
| Steady state frequency band……………………50HZ | Heat rejection to after cooler…………………87kW
Heat radiated to ambient………………………19kW
| Air cleaner | Fan power………………………………………14kW
Liquid capacity……………………………38.6L
| Total oil system……………………………38.6L | Air requirements
| Engine jacket water capacity……………21L | Aspirating………………………………Turbocharged & Aftercooled
| System coolant capacity…………………N/A | Air flow required for radiator cooled unit…………N/A
Remote cooled applications; air flow required for dissipation of
| Electrical | radiated generator set heat for a maximum of
| Electric volts DC……………………………24V | 25 ℃ rise………………………………… N/A
| Cold cranking amps under -18 ℃ | * Air density = 1.184 kg/m3
Batteries………………………………900 CCA(24V)
| DC Charger…………………………… 24V 3A | Exhaust system
Gas temperature (stack)……………………………500℃
| Fuel system | Gas volume at stack temperature…………………513.89L/S
| Fuel supply connection size……………………DN20 | Maximum allowable back pressure at outlet of engine, before
| Fuel return connection size……………………DN15 | piping…………………………………………………10kPa
Maximum fuel lift…………………………………3m
Recommended fuel …………………………0# Diesel
Total fuel flow…………………………………98.2L/hr
Comprehensive Power Solutions
| Standard and | optional features
| System | Standard
Optional
| • Standard dry type air filters | •
| Heavy-duty two stage air filters | with
mechanic
| Air intake system | • Charge air intercooler
dust evacuation
| • Air intake pipework | •
Exhaust turbochargers
| • | Standard engine interface
| • | Exhaust silencers 25 db(A)
| Exhaust system | •
| Exhaust elbows | • | Exhaust silencers 30 db(A)
| • | Exhaust bellows
| • | Exhaust silencers 40 db(A)
| • | Exhaust silencers 15 db(A)
| • | Stainless Steel Exhaust Pipe (304)
| • | Resilient mounting for engine
| and | alternator
| • | Integrated fuel tank
| Base frame | •
| Lifting lugs | •
Integrated spill-proof design
| • | Forklift pockets
| • | Maintenance-Free
| Lead-Acid | Battery
| • | DSE / DEIF / ComAp
| • | Battery switch
| • | Low-Temperature Cylindrical
| Wound | Battery
| • | 3PMCCB
| • | 4P MCCB circuit breaker
| Electrical | • | DSE6120MKIII
| • | 100-4000ATS
| • | 3A charger
| • | GMS monitoring
| • | Starter battery
| • | Water jacket heater
| • | 5A / 10A charger
| • | Windings RTD
| • | Automatic Voltage Regulator
| • | Bearing RTD
| • | Class H insulation, H temperature
| rise | •
Anti-condensation heater
| Alterator | • | IP23 Protection
| • | SIE 3 Harsh Environment Protection
| • | Excitation
| • | Excitation Failure Protection Module
| • | Single bearing alternator
| • | Class F or class B temperature rise
| • | Double bearing
| • | IP41 Protection
| • | Electric shut-off valve
| • | Switching type fuel level sensor
| Fuel System | • 1140L(Silent type)
| • | 4-20mA fuel level sensor
| • | Turbine type fuel flow meter
| • | 1000L Double-Layer Fuel Tank
| • | Fuel-water separator
| Cooling System | • 50℃ copper radiator driven by motor
| • | 50℃ or 55℃ radiator
| • | VFD electric fan
| • | Engine manual
| • | Alternator manual
| Packing | •
| Gensets operation and maintenance | manual
| • | Tool kit
| • | Forklift pockets
| • | Pulling slots
| Baseframe | •
| Earth wire protection | •
Enlarged fuel tank (optional)
| • | Built-in anti vibration mountings
| • | Separated fuel tank (optional)
| • | Fuel outlet value
| • | Standard fuel tank (Silent type)
| Comprehensive Power | Solutions
Overview Dimension & Weight
| LSC440S3 (Silent | type) | LSC440E3 (Open
type)
| Configuration | L×W ×H (mm)
| Weight (kg) | Fuel Tank
| Configuration | L×W ×H (mm)
| Weight (kg) | Fuel Tank
| Capacity(L) | Capacity(L)
| Silent type | 4700×1630×2400 | 4400 | 1140
| Open type | 3600×1400×2150 | 3800
/
| Note: For reference only. Do not use for installation design. Contact | your local dealer for
precise weights and dimensions.
| Sound | Data
| Unit type | Prime | 75%
load
| Open | power unit (dB(A)
| at | 7m) | 80
| Enclosed power unit (dB(A) at 7m) | 87
| Sound | dala is provided at 7 mn(23 ft).
| WUXI LEES POWER COMPANY LIMITED | LEES POWER (UK) LTD
| No. 1, Ningzhou Road, Huishan DistrictWuxi, China, 214000 | 23A Buckingham Avenue, Slough
| Trading | Estate,
| Slough, | Berkshire, | SL1 | 4QA,
UK
| Tel: 86-510-85166446 | Tel:+44(0)2081080326
| Web:www.leespower.com | Web:www.leespower.uk
| Email: lees@leespower.com | Email: lees@leespower.com
Follow us
| https://www.facebook.com/leesgenerator | https://www.linkedin.com/company/wuxi-lees-power-company-limited/
| https://www.instagram.com/lees_power/ | https://www.tiktok.com/@generatorsets
| https://x.com/leesgenerator | https://www.youtube.com/@leespower38
Comprehensive Power Solutions
