URL: https://www.leespower.com/CUMMINS-SERIES-1000-2500-KVA-pd112067538.html
Accessed: 2026-11-13

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
CUMMINS SERIES 1000-2500 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
CUMMINS SERIES 1000-2500 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSC1000S3 | 1000 | 909 | 800 | 727 | KTA38-G2 | PDF
| LSC1100S3 | 1100 | 1030 | 880 | 800 | KTA38-G5 | PDF
| LSC1250S3 | 1250 | N/A | 1000 | N/A | KTA38-G9 | PDF
| LSC1375S3 | 1375 | 1250 | 1100 | 1000 | QSK38-G5 | PDF
| LSC1410S3 | 1410 | 1282 | 1128 | 1025 | KTA50-G3 | PDF
| LSC1675S3 | 1675 | 1523 | 1340 | 1218 | KTA50-G8 | PDF
| LSC1675S3 | 1675 | 1523 | 1340 | 1218 | KTA50-GS8 | PDF
| LSIC1100S3-1 | 1100 | 1000 | 880 | 800 | QST30-G4 | PDF
| LSIC1100S3 | 1100 | 1000 | 880 | 800 | KTA38-G5 | PDF
| LSIC1410S3 | 1410 | 1282 | 1128 | 1025 | KTA50-G3 | PDF
| LSIC1650S3 | 1650 | 1500 | 1320 | 1200 | QSK50-G4 | PDF
| LSIC1825S3 | 1825 | 1659 | 1460 | 1327 | QSK50-G7 | PDF
| LSIC2000S3 | 2000 | 1818 | 1600 | 1455 | QSK60-G3 | PDF
| LSIC2250S3 | 2250 | 2045 | 1800 | 1636 | QSK60-G4 | PDF
| LSIC2500S3 | 2500 | 2273 | 2000 | 1818 | QSK60-G8 | PDF
Case Study
Argentine Amusement Park
Western Africa Power Station
Africa Factory
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSC1000S3-6 | 1000 | 910 | 800 | 728 | KTA38-G2 | PDF
| LSC1130S3-6 | 1130 | 1030 | 904 | 824 | KTA38-G2A | PDF
| LSC1265S3-6 | 1250 | 1125 | 1000 | 900 | KTA38-G4 | PDF
| LSC1375S3-6 | 1375 | NA | 1100 | NA | KTA38-G9 | PDF
| LSC1600S3-6 | 1600 | 1410 | 1280 | 1128 | KTA50-G3 | PDF
| LSC1930S3-6 | 1875 | 1575 | 1500 | 1260 | KTA50-G9 | PDF
| LSIC750S3-6 | 750 | 681 | 600 | 545 | VTA28G5 | PDF
| LSIC1000S3-6 | 1000 | 910 | 800 | 728 | QSK23-G3 | PDF
| LSIC1265S3-6 | 1265 | 1150 | 1012 | 920 | QST30-G4 | PDF
| LSIC1565S3-6 | 1565 | 1420 | 1252 | 1136 | QSK50-G2 | PDF
| LSIC1875S3-6 | 1875 | 1700 | 1500 | 1360 | QSK50-G4/G11 | PDF
| LSIC1900S3-6E | 1900 | 1727 | 1520 | 1382 | QSK50-G22 | PDF
| LSIC2000S3-6 | 2000 | 1818 | 1600 | 1455 | QSK50-G6 | PDF
| LSIC2200S3-6E | 2200 | 2000 | 1760 | 1600 | QSK50-G23 | PDF
| LSIC2500S3-6E | 2500 | 2273 | 2000 | 1818 | QSK50-G24 | PDF
| LSIC2500S3-6 | 2500 | 2281 | 2000 | 1825 | QSK60-G6/G7 | PDF
Case Study
Argentine Amusement Park
Western Africa Power Station
Africa Factory
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
