URL: https://www.leespower.com/PERKINS-SERIES-340-945-KVA-pd191337538.html
Accessed: 2026-11-13

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
MEDIUM POWER
PERKINS SERIES 340-945 KVA
PERKINS SERIES 340-945 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
PERKINS SERIES 340-945 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSP340S3 | 343 | 312 | 275 | 249 | 1706A-E93TAG1 L | PDF
| LSP385S3 | 385 | 350 | 308 | 280 | 2206C-E13TAG2 | PDF
| LSP450S3 | 450 | 409 | 360 | 327 | 2206C-E13TAG3 | PDF
| LSP500S3 | 500 | 455 | 400 | 364 | 2506C-E15TAG1 | PDF
| LSP550S3 | 550 | 500 | 440 | 400 | 2506C-E15TAG2 | PDF
| LSP660S3 | 650 | 591 | 520 | 473 | 2806C-E18TAG1A | PDF
| LSP715S3 | 715 | 650 | 572 | 520 | 2806A-E18TAG2 | PDF
| LSP770S3 | 770 | 700 | 616 | 560 | 2806A-E18TTAG4 | PDF
| LSP850S3 | 850 | 773 | 680 | 618 | 2806A-E18TTAG5 | PDF
| LSP880S3 | 880 | 800 | 704 | 640 | 4006-23TAG3A | PDF
Case Study
Ei Salvador Shopping Mall
Ecuador Farm
North America Coastal
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSP390S3-6 | 394 | 357 | 316 | 286 | 1706A-E93TAG1 L | PDF
| LSP440S3-6 | 440 | 400 | 352 | 320 | 2206C-E13TAG2 | PDF
| LSP500S3-6 | 500 | 438 | 400 | 350 | 2206A-E13TAG6 | PDF
| LSP565S3-6 | 550 | 500 | 440 | 400 | 2506C-E15TAG1 | PDF
| LSP625S3-6 | 625 | 575 | 500 | 460 | 2506C-E15TAG3 | PDF
| LSP700S3-6 | 687 | 625 | 550 | 500 | 2806C-E18TAG1A | PDF
| LSP750S3-6 | 750 | 681 | 600 | 545 | 2806C-E18TAG3 | PDF
| LSP825S3-6 | 825 | 750 | 660 | 600 | 4006-23TAG2A | PDF
| LSP890S3-6 | 888 | 802 | 710 | 642 | 2806A-E18TTAG4 | PDF
| LSP940S3-6 | 938 | 850 | 750 | 680 | 2806C-E18TTAG7 | PDF
| LSP945S3-6 | 945 | 850 | 755 | 680 | 4006-23TAG3A | PDF
Case Study
Ei Salvador Shopping Mall
Ecuador Farm
North America Coastal
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
