URL: https://www.leespower.com/VOLVO-SERIES-275-800-KVA-pd114537538.html
Accessed: 2026-10-29

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert! Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home Products MEDIUM POWER VOLVO SERIES 275-800 KVA VOLVO SERIES 275-800 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
VOLVO SERIES 275-800 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSV275S3 | 275 | 250 | 220 | 200 | TAD841GE | PDF
| LSV330S3 | 330 | 300 | 264 | 240 | TAD842GE | PDF
| LSV350S3 | 350 | 318 | 280 | 255 | TAD843GE | PDF
| LSV350S3 | 350 | 318 | 280 | 255 | TAD1341GE-B | PDF
| LSV385S3 | 385 | 350 | 308 | 280 | TAD1342GE-B | PDF
| LSV415S3 | 415 | 377 | 332 | 302 | TAD1343GE-B | PDF
| LSV450S3 | 450 | 409 | 360 | 327 | TAD1344GE-B | PDF
| LSV505S3 | 500 | 455 | 400 | 364 | TAD1345GE-B | PDF
| LSV550S3 | 550 | 500 | 440 | 400 | TAD1346GE | PDF
| LSV550S3 | 552 | 502 | 442 | 401 | TAD1641GE-B | PDF
| LSV650S3 | 650 | 591 | 520 | 473 | TAD1642GE-B | PDF
| LSV715S3 | 715 | 650 | 572 | 520 | TWD1644GE | PDF
| LSV770S3 | 770 | 700 | 616 | 560 | TWD1645GE | PDF
| LSV833S3 | 833 | 757 | 666 | 606 | TWD1744GE | PDF
Case Study
Chile Rental
Chile Rental
Chile Rental
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSV280S3-6 | 278 | 253 | 222 | 202 | TAD841GE | PDF
| LSV330S3-6 | 330 | 300 | 264 | 240 | TAD842GE | PDF
| LSV350S3-6 | 350 | 320 | 280 | 256 | TAD843GE | PDF
| LSV375S3-6E | 380 | 345 | 304 | 276 | TAD1351GE | PDF
| LSV380S3-6 | 380 | 345 | 304 | 276 | TAD1341GE-B | PDF
| LSV440S3-6 | 440 | 400 | 352 | 320 | TAD1342GE-B | PDF
| LSV455S3-6 | 455 | 415 | 364 | 332 | TAD1343GE-B | PDF
| LSV500S3-6 | 500 | 450 | 400 | 360 | TAD1344GE-B | PDF
| LSV510S3-6 | 510 | 460 | 408 | 368 | TAD1345GE-B | PDF
| LSV565S3-6E | 565 | 513 | 452 | 410 | TAD1650GE | PDF
| LSV630S3-6 | 630 | 575 | 504 | 460 | TAD1641GE-B | PDF
| LSV640S3-6E | 640 | 585 | 512 | 468 | TAD1651GE | PDF
| LSV700S3-6 | 700 | 630 | 560 | 504 | TAD1642GE-B | PDF
| LSV800S3-6 | 800 | 727 | 640 | 582 | TWD1645GE | PDF
| LSV881S3-6 | 881 | 801 | 705 | 641 | TWD1744GE | PDF
Case Study
Chile Rental
Chile Rental
Chile Rental
Product Inquiry
CONTACT US
Submit
LEES SERIES 8-300 KVA
Inquire
LEES Series diesel generator
Inquire
CUMMINS SERIES 310-950 KVA
Inquire
CUMMINS SERIES 24-285 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address: No. 1, Ningzhou Road, Huishan District, Wuxi, China  0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
