URL: https://jkrorwxhjiknlr5q.ldycdn.com/LSY11S-6-aidnnBpoKqqRllSqqmlropll.pdf
Accessed: 2026-11-03
From: https://www.leespower.com/LEES-SERIES-8-300-KVA-pd144237538.html

MODEL: LSY11S-6
Powered by LEES
| MODEL | LSY11S-6
| Standby | kVA | 11.4
| kW | 11.4
| Prime | kVA | 10.4
| Power | kW | 10.4
| Pf.1.0 | Frequency
| Hz | 60
| Voltage | V | 208/120; 220/127; 416/240;
440/254; 480/277
| Rated speed | rpm | 1800
| Temperature (Celsius) Derate | Curves
Altitude (meters) Derate Curves
| Unit：kVA | Unit：kVA
| 12 | 13
| 11 | 11 | 10.89 | 10.78 | 11 | 11 | 10.78 | 10.23
| 10.56 | 10.45 | 10.34 | 10.23 | 9.79 | 9.35
| 10 | 9 | 8.91
8.03
| 9 | 7
| 25℃ | 30℃ | 35℃ | 40℃ | 45℃ | 55℃ | 60℃ | 0m | 500m | 1000m | 1500m | 2000m | 2500m | 3000m
Standard reference Conditions:
| Standard reference condition 25℃ (77℉ ) air inlet temp, 100m (328ft) A.S.L 30% relative | humidity.
| Fuel | consumption
data with
diesel fuel with specific gravity of 0.85 and conforming to BS 2869: 1998, Class A2.
LEES generator sets meet the standards of
ISO9001, CE，BS5000, ISO 8528, ISO 3046, IEC 60034, NEMA MG-1.22.
Standard Features
| • | LEES Power provides one-source responsibility for the generating system and accessories.
| • | The generator set and its components are prototype-tested, factory-built, and production-tested.
| • | The generator set complies with ISO 8528-5, Class G3 requirements for transient performance.
| • | The generator set accepts rated load in one step.
| • | The 60Hz generator set engine is certified by the Environmental Protection Agency (EU or MEP) to conform to EU2、EU3
nonroad emissions regulations.(≤560KW)
| • | A one-year limited warranty covers all systems and components. Two-, five-, and ten-year extended warranties are also
available.
Generator Features
| • | The brushless, rotating-field generator has broadrange reconnectability.
| • | The pilot-excited, permanent-magnet generator (PMG) provides superior short-circuit capability
| • | Controllers are available for all applications. See controller features inside.
| • | The low coolant level shutdown prevents overheating (standard on radiator models only).
| • | Integral vibration isolation eliminates the need for under-unit vibration spring isolators.
| • | An electronic, isochronous governor delivers precise frequency regulation.
| • | Electronic engine controls and a generator microprocessor controller combine to deliver one of the
| most | advanced
control
systems in today’s generator market.
| Comprehensive Power Solutions | www.leespower.com
MODEL: LSY11S-6
Powered by LEES
| Engine | Specifications
| Engine Brand | LEES
| Engine Model | YD385D
| Cylinder No.& | Configuration | 3 cylinder Diesel
| L | type
| Working Mode | Naturally Aspirated
| Bore x Stroke | 85x90mm
| Displacement | 1.532L
| Compression Ratio | 18
| Rated Power | 13kW
| Rated Speed | 1800
| Lubrication System | Splash
Lubrication
| Lube Oil | Conforms above CD class
| or | SAE10W-30,15W-40
| Lube Oil Capacity | 4.5L
| Battery Capacity | 6-QW-36(312)*1
| Fuel Type | Diesel:0#(Summer),-10#(Winter),-35#(Cold)
| Fuel | Consumption | 25% load | 2.03L/H
| Fuel | Consumption | 50% load | 3.13L/H
| Fuel | Consumption | 75% load | 3.67L/H
| Fuel | Consumption | 100% load | 4.22L/H
| Comprehensive Power Solutions | www.leespower.com
MODEL: LSY11S-6
Powered by LEES
ALTERNATOR
| Type | 3-Pole, Rotating-Field
| Exciter type | Brushless, Permanent-Magnet,
| Pilot | Exciter
| Voltage regulator | Solid-State, Volts/Hz
| Insulation | NEMA MG1, Class H
| Material | Synthetic, Nonhygroscopic
| Temperature rise | Prime 130℃, 150℃ Standby
| Bearing: quantity, type | 1, Sealed
| Coupling | Flexible Disc
| Amortisseur windings | Full
| Rotor balancing | 125% 60 Hz, 150% 50 Hz
| Voltage regulation, no-load | to
| full-load(with | < | 0.5% drift | Single-Phase Sensing, ±1%
due to temp. variation
| One-step load acceptance | 100% of Rating(ALTERNATOR)
| Unbalanced load capability | 100% of Rated Standby
| • | NEMA MG1, IEEE, and ANSI standards compliance for temperature rise and motor starting.
| • | Sustained short-circuit current of up to 300% of the rated current for up to 10 seconds.
| • | Sustained short-circuit current enabling downstream circuit breakers to trip without collapsing
| the | generator
field.
| • | Self-ventilated and dripproof construction.
| • | Superior voltage waveform from two-thirds pitch windings and skewed stator.
| • | Digital solid-state.volts-per-hertz voltage regulator with±1% no-load to full-load regulation.
| • | Brushless alternator with brushless pilot exciter for excellent load response.
| Comprehensive Power Solutions | www.leespower.com
MODEL: LSY11S-6
Powered by LEES
Controller
Key Features
| • | Using microprocessor as a core, graphics LCD with big screen and backlight, key touch for operation
| • | Have a RS485 port, can be used for communicate to PC
| • | All parameters can be set from the front panel, or be set by PC used SG72
| • | Security password-protected programming levels
| • | All parameters use digital modulation, with higher reliability and stability
| • | Built-in speed/frequency detecting units can accurately judge the states such as crank success and over speed
| • | Power supply range is wide, accommodating to different starting battery voltage environment
| • | Built-in watch dog can never be dead halt, ensuring smooth program execution
| • | Modular configuration design, inserted type connection terminals, flush type installation, compact structure, easy
installation
| Protection | Precision measure and display
of
| • | High engine temperature
| • | Mains voltage
| • | Generator power factor
| • | Low oil pressure
| • | Mains frequency
| • | Generator starts count
| • | Over speed
| • | Mains current
| • | Generator hour count
| • | Under speed
| • | Generator voltage
| • | Cumulate electric energy
(kWh)
| • | Loss of speed signal
| • | Generator current
| • | Generator temperature
| • | Generator over frequency
| • | Generator frequency
| • | Generator pressure
| • | Generator under frequency
| • | Generator active power (kW)
| • | Generator fuel level
| • | Generator over voltage
| • | Generator inactive power (kW)
| • | Start battery voltage
| • | Generator under voltage
| • | Generator apparent power (kVA)
| • | Generator over current
| • | Fail to start
| • | Auxiliary inputs
| Comprehensive Power Solutions | www.leespower.com
MODEL: LSY11S-6
Powered by LEES
| Generating Sets Standard and Optional | Features
| • | 4-stroke, water-cooled diesel engine
| • | Standard air filter
| • | Standard fuel filter
| • | Standard oil filter
| • | Oil temperature sensor
| Engine | •
Low coolant level sensor
| • | Radiator with blowing fan
| • | Industrial silence
| • | Fuel water separator
| • | Water jacket heater (optional)
| • | Class H insulation
| • | IP23 Protection
| • | Automatic Voltage Regulator (AVR)
| • | PMG excitation (optional)
| • | Single bearing alternator
| Alternator | •
Class F or class B temperature rise (optional)
| • | Digital Voltage Regulator (optional)
| • | Double bearing (optional)
| • | Anti-Condensation Heater (optional)
| • | IP41 Protection (optional)
| • | Maintenance-free and anti-explosion
battery
| • | Standard breaker
| Electrical system | •
ABB breaker (optional)
| • | ATS (optional)
| • | Battery charger (optional)
| • | GMS monitoring (optional)
| • | Engine manual
| • | Alternator manual
| Packing | •
Gensets operation and maintenance manual
| • | Tool kit
| • | Forklift pockets
| • | Pulling slots
| • | Earth wire protection
| • | Built-in anti vibration mountings
| Baseframe | •
Fuel outlet value
| • | Standard fuel tank
| • | Enlarged fuel tank (optional)
| • | Separated fuel tank (optional)
| • | Weatherproof & sound-attenated
canopy
| • | Sound-absorbing material
| Canopy | •
Lifting lug
| • | Emergency stop button
| • | Inside silencer
| Comprehensive Power Solutions | www.leespower.com
MODEL: LSY11S-6
Powered by LEES
Overview Dimension & Weight
Follow us
| WUXI LEES POWER COMPANY LIMITED | https://www.facebook.com/leesgenerator
NO.312 Highway, Luoshe Town, Wuxi, China, 214000
| Tel: 86-510-85166446 | https://www.linkedin.com/company/wuxi-lees-power-company-limited/
Web:www.leespower.com
| Email: lees@leespower.com | https://twitter.com/leesgenerator
| 2024 by Wuxi Lees Power Co., Ltd. All right reserved | https://www.youtube.com/@leespower38
| Comprehensive Power Solutions | www.leespower.com
