URL: https://www.leespower.com/PERKINS-SERIES-10-275-KVA-pd103437538.html
Accessed: 2026-11-13

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
LOW POWER
PERKINS SERIES 10-275 KVA
PERKINS SERIES 10-275 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
PERKINS SERIES 10-275 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specificatios
| Single phase
| LSP10S | 10 | 9 | 8 | 7 | 403D-11G | PDF
| LSP14S | 14 | 13 | 11 | 10 | 403D-15G | PDF
| LSP16S | 17 | 15 | 13 | 12 | 403A-15G2 | PDF
| LSP22S | 22 | 20 | 18 | 16 | 404D22G | PDF
| LSP33S | 33 | 30 | 26 | 24 | 1103A-33G | PDF
| Three phase
| LSP10S3-E | 10 | 9 | 8 | 7 | 403D-11G | PDF
| LSP14S3 | 14 | 13 | 11 | 10 | 403A-15G1 | PDF
| LSP16S3 | 17 | 15 | 13 | 12 | 403A-15G2 | PDF
| LSP22S3 | 22 | 20 | 18 | 16 | 404A-22G1 | PDF
| LSP30S3-E | 30 | 27 | 24 | 22 | 404D-22TG | PDF
| LSP33S3 | 33 | 30 | 26 | 24 | 1103A-33G | PDF
| LSP50S3 | 50 | 45 | 40 | 36 | 1103A-33TG1 | PDF
| LSP66S3 | 65 | 59 | 52 | 47 | 1103A-33TG2 | PDF
| LSP72S3 | 72 | 65 | 57 | 52 | 1104A-44TG1 | PDF
| LSP88S3 | 88 | 80 | 70 | 64 | 1104A-44TG2 | PDF
| LSP110S3 | 110 | 100 | 88 | 80 | 1104C-44TAG2 | PDF
| LSP150S3 | 148 | 135 | 118 | 108 | 1106A-70TG1 | PDF
| LSP165S3 | 165 | 150 | 132 | 120 | 1106A-70TAG2 | PDF
| LSP200S3 | 200 | 182 | 160 | 145 | 1106A-70TAG3 | PDF
| LSP220S3 | 220 | 200 | 176 | 160 | 1106A-70TAG4 | PDF
| LSP275S3 | 275 | 250 | 220 | 200 | 1206A-E70TTAG3 | PDF
Case Study
Ei Salvador Shopping Mall
Ecuador Farm
North America Coastal
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSP13S3-6 | 13 | 12 | 10 | 9 | 403D-11G | PDF
| LSP17S3-6 | 17 | 16 | 14 | 13 | 403D-15G | PDF
| LSP20S3-6 | 20 | 18 | 16 | 14 | 403A-15G2 | PDF
| LSP26S3-6 | 26 | 24 | 21 | 19 | 404D-22G | PDF
| LSP35S3-6 | 36 | 33 | 29 | 26 | 404D-22TG | PDF
| LSP40S3-6 | 38 | 35 | 30 | 28 | 1103A-33G | PDF
| LSP59S3-6 | 59 | 53 | 47 | 42 | 1103A-33TG1 | PDF
| LSP70S3-6 | 71 | NA | 57 | NA | 1104D-44TG1 | PDF
| LSP75S3-6 | 75 | 68 | 60 | 54 | 1103A-33TG2 | PDF
| LSP84S3-6 | 84 | 76 | 67 | 61 | 1104A-44TG1 | PDF
| LSP100S3-6 | 100 | 90 | 80 | 72 | 1104A-44TG2 | PDF
| LSP125S3-6 | 125 | 112 | 100 | 90 | 1104C-44TAG2 | PDF
| LSP170S3-6 | 169 | 152 | 135 | 122 | 1106A-70TG1 | PDF
| LSP190S3-6 | 190 | 169 | 150 | 135 | 1106A-70TAG2 | PDF
| LSP220S3-6 | 220 | 200 | 176 | 160 | 1106A-70TAG3 | PDF
| LSP250S3-6 | 250 | 227 | 200 | 182 | 1106D-E70TAG5 | PDF
Case Study
Ei Salvador Shopping Mall
Ecuador Farm
North America Coastal
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
