URL: https://www.leespower.com/LEES-SERIES-8-300-KVA-pd144237538.html
Accessed: 2026-11-13

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
LOW POWER
LEES SERIES 8-300 KVA
LEES SERIES 8-300 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
LEES SERIES 8-300 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSY8S | 8 | 7 | 8 | 7 | YD380D-JP191 | PDF
| LSY10S | 10 | 9 | 10 | 9 | YD385D-JP193 | PDF
| LSY11S3 | 11 | 10 | 9 | 8 | YD380D-JP191 | PDF
| LSY12S | 12 | 11 | 12 | 11 | YD480D-JP195 | PDF
| LSY12S3 | 12 | 11 | 10 | 9 | YD385D-JP193 | PDF
| LSY15S | 15 | 14 | 15 | 14 | YND485D-JP197 | PDF
| LSY15S3 | 15 | 14 | 12 | 11 | YD480D-JP195 | PDF
| LSY18S | 18 | 17 | 18 | 17 | YND490D-JP199 | PDF
| LSY18S3 | 18 | 16 | 14 | 13 | YND485D-JP197 | PDF
| LSY22S | 22 | 20 | 22 | 20 | Y495D-JP200 | PDF
| LSY23S3 | 23 | 21 | 18 | 17 | YND490D-JP199 | PDF
| LSY25S | 25 | 22 | 25 | 22 | Y4100D-JP202 | PDF
| LSY30S3 | 30 | 27 | 24 | 22 | Y495D-JP200 | PDF
| LSY33S3 | 33 | 30 | 26 | 24 | Y4100D-JP202 | PDF
| LSY41S3 | 41 | 38 | 33 | 30 | Y4105D-JP204 | PDF
| LSY55S3 | 55 | 50 | 44 | 40 | Y4102ZLD-J206 | PDF
| LSY60S3 | 60 | 55 | 48 | 44 | Y4105ZLD-J208 | PDF
| LSY70S3 | 70 | 64 | 56 | 51 | YD4EZLD-J210 | PDF
| LSY88S3 | 88 | 80 | 70 | 64 | Y4110ZLD-J212 | PDF
| LSSC11S3 | 11 | 10 | 9 | 8 | 3Z1.1-G42 | PDF
| LSSC14S3 | 14 | 13 | 11 | 10 | 3ZT1.1-G42 | PDF
| LSSC17S3 | 17 | 15 | 13 | 12 | 4Z2.3-G21 | PDF
| LSSC23S3 | 23 | 20 | 18 | 16 | 4Z2.7-G21 | PDF
| LSSC28S3 | 28 | 25 | 22 | 20 | 4Z3.0-G21 | PDF
| LSSC34S3 | 34 | 31 | 27 | 25 | 4Z3.2-G21 | PDF
| LSSC44S3 | 44 | 40 | 35 | 32 | 4ZT3.5-G21 | PDF
| LSSC69S3 | 69 | 63 | 55 | 50 | 4ZT4.1-G21 | PDF
| LSSC75S3 | 75 | 68 | 60 | 55 | 4ZTAA4.1-G21 | PDF
| LSSC83S3 | 83 | 75 | 66 | 60 | 4ZTAA4.1-G22 | PDF
| LSSC88S3 | 88 | 80 | 70 | 64 | 4HT4.3-G23 | PDF
| LSSC125S3 | 125 | 114 | 100 | 91 | 4HTAA4.3-G23 | PDF
| LSSC140S3 | 138 | 125 | 110 | 100 | 4HTAA4.3-G22 | PDF
| LSSC150S3 | 150 | 136 | 120 | 109 | 6HTAA6.5-G21 | PDF
| LSSC165S3 | 165 | 150 | 132 | 120 | 6HTAA6.5-G22 | PDF
| LSSC200S3 | 198 | 180 | 158 | 144 | 6HTAA6.5-G23 | PDF
| LSSC220S3 | 225 | 205 | 180 | 164 | 6DTAA8.9-G21 | PDF
| LSSC250S3 | 250 | 227 | 200 | 182 | 6DTAA8.9-G24 | PDF
| LSSC275S3 | 275 | 250 | 220 | 200 | 6DTAA8.9-G23 | PDF
Case Study
Dubai Hotel
Chinese Factory
Chinese Buildings
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| Single phase
| LSY10S-6 | 10 | 9 | 10 | 9 | YD380D-JP192 | PDF
| LSY11S-6 | 11 | 10 | 11 | 10 | YD385D-JP194 | PDF
| LSY14S-6 | 14 | 13 | 14 | 13 | YD480D-JP196 | PDF
| LSY18S-6 | 18 | 16 | 18 | 16 | YND485D-JP198 | PDF
| LSY22S-6 | 22 | 20 | 22 | 20 | YND490D-FP228 | PDF
| LSY26S-6 | 26 | 24 | 26 | 24 | Y495D-JP201 | PDF
| LSY31S-6 | 31 | 28 | 31 | 28 | Y4100D-JP203 | PDF
| LSY39S-6 | 39 | 35 | 39 | 35 | Y4105D-JP205 | PDF
| LSY46S-6 | 46 | 42 | 46 | 42 | Y4102ZLD-J207 | PDF
| LSY52S-6 | 52 | 47 | 52 | 47 | Y4105ZLD-J209 | PDF
| LSY60S-6 | 60 | 55 | 60 | 55 | YD4EZLD-J211 | PDF
| LSY77S-6 | 77 | 70 | 77 | 70 | Y4110ZLD-F210 | PDF
| Three phase
| LSY13S3-6 | 13 | 12 | 11 | 10 | YD380D-JP192 | PDF
| LSY14S3-6 | 14 | 13 | 11 | 10 | YD385D-JP194 | PDF
| LSY18S3-6 | 18 | 16 | 14 | 13 | YD480D-JP196 | PDF
| LSY21S3-6 | 20 | 19 | 17 | 15 | YND485D-JP198 | PDF
| LSY28S3-6 | 28 | 25 | 22 | 20 | YND490D-FP228 | PDF
| LSY33S3-6 | 33 | 30 | 26 | 24 | Y495D-JP201 | PDF
| LSY39S3-6 | 39 | 35 | 31 | 28 | Y4100D-JP203 | PDF
| LSY49S3-6 | 49 | 44 | 39 | 35 | Y4105D-JP205 | PDF
| LSY58S3-6 | 57 | 52 | 46 | 42 | Y4102ZLD-J207 | PDF
| LSY65S3-6 | 65 | 59 | 52 | 47 | Y4105ZLD-J209 | PDF
| LSY76S3-6 | 75 | 69 | 60 | 55 | YD4EZLD-J211 | PDF
| LSY97S3-6 | 97 | 88 | 78 | 71 | Y4110ZLD-F210 | PDF
| LSSC13S3-6 | 13 | 12 | 10 | 10 | 3Z1.1-G42 | PDF
| LSSC17S3-6 | 17 | 15 | 13 | 12 | 3ZT1.1-G42 | PDF
| LSSC23S3-6 | 23 | 20 | 18 | 16 | 4Z2.3-G21 | PDF
| LSSC28S3-6 | 28 | 25 | 22 | 20 | 4Z2.7-G21 | PDF
| LSSC33S3-6 | 33 | 30 | 26 | 24 | 4Z3.0-G21 | PDF
| LSSC44S3-6 | 44 | 40 | 35 | 32 | 4Z3.2-G21 | PDF
| LSSC48S3-6 | 48 | 44 | 38 | 35 | 4ZT3.2-G21 | PDF
| LSSC70S3-6 | 69 | 63 | 55 | 50 | 4ZT3.5-G21 | PDF
| LSSC70S3-6 | 70 | 64 | 56 | 51 | 4HT4.3-G21 | PDF
| LSSC88S3-6 | 88 | 80 | 70 | 64 | 4ZTAA4.1-G21 | PDF
| LSSC100S3-6 | 100 | 91 | 80 | 73 | 4HT4.3-G23 | PDF
| LSSC125S3-6 | 125 | 114 | 100 | 91 | 4HTAA4.3-G21 | PDF
| LSSC140S3-6 | 138 | 125 | 110 | 100 | 4HTAA4.3-G22 | PDF
| LSSC140S3-6 | 138 | 125 | 110 | 100 | 4HTAA4.3-G23 | PDF
| LSSC165S3-6 | 165 | 150 | 132 | 120 | 6HTAA6.5-G21 | PDF
| LSSC175S3-6 | 175 | 159 | 140 | 127 | 6HTAA6.5-G22 | PDF
| LSSC225S3-6 | 225 | 205 | 180 | 164 | 6HTAA6.5-G23 | PDF
| LSSC250S3-6 | 250 | 227 | 200 | 182 | 6DTAA8.9-G21 | PDF
| LSSC270S3-6 | 275 | 250 | 220 | 200 | 6DTAA8.9-G24 | PDF
| LSSC300S3-6 | 300 | 273 | 240 | 218 | 6DTAA8.9-G23 | PDF
Case Study
Dubai Hotel
Chinese Factory
Chinese Buildings
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
