URL: http://jkrorwxhjiknlr5q.ldycdn.com/LSIC1100S3-aidnkBpoKqqRllSpmokrqpjl.pdf
Accessed: 2026-11-03
From: https://www.leespower.com/CUMMINS-SERIES-1000-2500-KVA-pd112067538.html

| MODEL: | LSIC1100S3
| Powered | by
CUMMINS
LEES generator sets meet the standards of
ISO9001, CE，BS5000, ISO 8528, ISO 3046,
IEC 60034, NEMA MG-1.22.
| Standard Features | Generator Features
| • | LEES Power provides one-source responsibility for the
| • | The brushless, rotating-field generator has broadrange
| generating system and accessories. | reconnectability.
| • | The generator set and its components are prototype-tested,
| • | The pilot-excited, permanent-magnet generator (PMG)
| factory-built, and production-tested. | provides superior short-circuit capability
| • | The generator set complies with ISO 8528-5, Class G2 or G3
| • | Controllers are available for all applications. See controller
| requirements for transient performance. | features inside.
| • | The generator set accepts rated load in one step.
| • | The low coolant level shutdown prevents overheating
| • | The 50Hz generator set engine is certified by the
(standard on radiator models only).
| Environmental Protection Agency (EU or MEP) to conform to | •
Integral vibration isolation eliminates the need for under-unit
| EU2、EU3 nonroad emissions regulations.(≤560KW) | vibration spring isolators.
| • | A one-year limited warranty covers all systems and
| • | An electronic, isochronous governor delivers precise
| components. Two-, three-year extended warranties are also | frequency regulation.
| available. | •
Electronic engine controls and a generator microprocessor
controller combine to deliver one of the most advanced
control systems in today’s generator market.
| MODEL | LSIC1100S3
| Standby | kVA | 1100
| kW | 880
| Prime | kVA | 1000
| kW | 800
| Power | Frequency
| Hz | 50
| Pf.0.8 | Voltage
| V | 230/400
| Max Current | A | 1588
| Temp Rise | Clas
H
| Insulation | Clas
H
| Rated speed | rpm | 1500
Standard reference Conditions:
| Standard reference condition 25℃ (77℉ ) air inlet temp, 100m (328ft) A.S.L 30% | relative
| humidity. | Fuel
| consumption | data
| with | diesel
fuel with specific gravity of 0.85 and conforming to BS 2869: 1998, Class A2.
Comprehensive Power Solutions
Standard Equipment
| Engine | General
Digital control panel(s)
| • | Air cleaners
| • | Q255 carbon steel material
| • | Digital metering
| • | Oil pump
| • | Acoustic enclosure and base frame
| • | Engine parameters
| • | Oil drain extension and shut-off valve
| with powder-coated coating | •
Generator protection functions
| • | Full flow oil filters
| • | Minimum sheet metal thickness of
| • | Engine protection
| • | Closed crankcase ventilation | the acoustic enclosure: ≥ 2.0 mm
| • | CANBus ECU communications
| • | Jacket water pump
| • | Protection rating: IP23 (static), IP21
| • | Windows®-based software
| • | Thermostats
| (dynamic)Weatherproof & sound- | •
Multilingual capability
| • | Blower fan and fan drive
| attenated canopy | •
Communications to remote
| • | Radiator - unit mounted
| • | Sound-absorbing material
annunciator
| • | Electric starting motor - 24V
| • | Lifting lug
| • | Programmable input and output
| • | Governor - electronic isochronous
| • | Emergency stop button
contacts
| • | Base - formed steel
| • | Inside silencer
| • | UL recognized, CSA certified,
| • | SAE flywheel and bell housing
CE approved
| • | Charging alternator - 24V
| • | Event recording
| • | Battery and cables
| • | IP 54 front panel rating with
| • | Flexible fuel connectors
integrated gasket
| • | Flexible exhaust connection
| • | NFPA 110 compatible
Generator
| • | NEMA MG1, IEEE, and ANSI standards compliance for
Packing
| temperature rise and motor starting | •
Engine manual
| • | Sustained short circuit current of up to 300% of the rated
| • | Alternator manual
| current for up to 10 seconds | •
| Generator protection | functions
| • | Self-ventilated and drip-proof
| • | Tool kit
| • | Superior voltage waveform
| • | Digital, solid state, volts-per-hertz regulator
| • | Brushless alternator with brushless pilot exciter
Digital control unit
| • | 4 pole, rotating field
| • | Automatically transfers between mains (utility) and
| • | 125 °C prime temperature rise | generator(DSE7320 MKII only) for convenience.
| • | 1-bearing, sealed
| • | Hours counter provides accurate information for
| • | Flexible coupling
monitoring and maintenance periods
| • | Full amortisseur windings
| • | User-friendly set-up and button layout for ease of use
| • | 125% rotor balancing
| • | Multiple parameters are monitored & displayed
| • | 3-phase voltage sensing
simultaneously for full visibility
| • | ± 0.25% voltage regulation no load to full load
| • | The module can be configured to suit a wide range of
| • | 100% of rated load - one step
applications for user flexibility
| • | 5% maximum total harmonic distortion
| • | PLC editor allows user configurable functions to meet
user specific application requirements.
Brushless, rotating field generator
| • | 2/3 pitch windings
| • | Permanent Magnet Generator (PMG)
| supply | to
regulator
| • | 300% short circuit capability
Comprehensive Power Solutions
Application Data
Engine
| Manufacturer…………………………………CUMMINS | Fuel consumption
| Model…………………………………………KTA38-G5 | At 100% of power rating……………………………209 (L/h)
| Type………………4-Cycle; 60° Vee; 12-Cylinder Diesel | At 75% of power rating………………………………161 (L/h)
| Displacement………………………………………38L | At 50% of power rating………………………………113 (L/h)
Bore………………………………………………159mm
| Stroke……………………………………………159mm | Cooling - radiator system
| Compression ratio………………………………14.5:1 | Ambient capacity of radiator……………………………50℃
| Rated rpm…………………………………………1500 | Maximum restriction of cooling air………………0.5 in H2 O
| Engine governor…………………………………Electronic | (12.7 mm H2 O / 124 Pa)
| Maximum power…………………………………970kW | Water pump capacity……………………………………N/A
| Steady state frequency band……………………50HZ | Heat rejection to coolant………………………………594kW
Heat rejection to after cooler…………………………N/A
| Air cleaner | Heat radiated to ambient………………………………137kW
| Liquid capacity…………………………………135.1L | Fan power………………………………………………30kW
Total oil system…………………………………135.1L
| Engine jacket water capacity…………………123.8L | Air requirements
| System coolant capacity………………………224.8L | Aspirating………………………………Turbocharged and Aftercooled
Air flow required for radiator cooled unit……………N/A
| Electrical | Remote cooled applications; air flow required for dissipation of
| Electric volts DC……………………………24V | radiated generator set heat for a maximum of
| Cold cranking amps under -18 ℃ | 25 ℃ rise………………………………………………… N/A
| Batteries………………………………1800 CCA(24V) | * Air density = 1.184 kg/m3
DC Charger…………………………… 24V 8A
Exhaust system
| Fuel system | Gas temperature (stack)……………………………594℃
| Fuel supply connection size……………………DN20 | Gas volume at stack temperature…………………137L/S
| Fuel return connection size……………………DN25 | Maximum allowable back pressure at outlet of engine, before
| Maximum fuel lift…………………………………1.38m | piping…………………………………………………10.16kPa
Recommended fuel …………………………0# Diesel
Total fuel flow……………………………………428L/hr
Comprehensive Power Solutions
| Standard and | optional features
| System | Standard
Optional
| • Standard dry type air filters | •
| Heavy-duty two stage air filters | with
mechanic
| Air intake system | • Charge air intercooler
dust evacuation
| • Air intake pipework | •
Exhaust turbochargers
| • | Standard engine interface
| • | Exhaust silencers 25 db(A)
| Exhaust system | •
| Exhaust elbows | • | Exhaust silencers 30 db(A)
| • | Exhaust bellows
| • | Exhaust silencers 40 db(A)
| • | Exhaust silencers 15 db(A)
| • | Stainless Steel Exhaust Pipe (304)
| • | Resilient mounting for engine
| and | alternator
| • | Integrated fuel tank
| Base frame | •
| Lifting lugs | •
Integrated spill-proof design
| • | Forklift pockets
| • | Maintenance-Free
| Lead-Acid | Battery
| • | DSE / DEIF / ComAp
| • | Battery switch
| • | Low-Temperature Cylindrical
| Wound | Battery
| • | 3PMCCB
| • | 4P MCCB circuit breaker
| Electrical | • | DSE7320 MKII
| • | 100-4000ATS
| • | 3A charger
| • | GMS monitoring
| • | Starter battery
| • | Water jacket heater
| • | 5A / 10A charger
| • | Windings RTD
| • | Automatic Voltage Regulator
| • | Bearing RTD
| • | Class H insulation, H temperature
| rise | •
Anti-condensation heater
| Alterator | • | IP23 Protection
| • | SIE 3 Harsh Environment Protection
| • | Excitation
| • | Excitation Failure Protection Module
| • | Single bearing alternator
| • | Class F or class B temperature rise
| • | Double bearing
| • | IP41 Protection
| • | Electric shut-off valve
| • | Switching type fuel level sensor
| Fuel System | • 690L(Silent type)
| • | 4-20mA fuel level sensor
| • | Turbine type fuel flow meter
| • | 1000L Double-Layer Fuel Tank
| • | Fuel-water separator
| Cooling System | • 50℃ copper radiator driven by motor
| • | 50℃ or 55℃ radiator
| • | VFD electric fan
| • | Engine manual
| • | Alternator manual
| Packing | •
| Gensets operation and maintenance | manual
| • | Tool kit
| • | Forklift pockets
| • | Pulling slots
| Baseframe | •
| Earth wire protection | •
Enlarged fuel tank (optional)
| • | Built-in anti vibration mountings
| • | Separated fuel tank (optional)
| • | Fuel outlet value
| • | Standard fuel tank (Silent type)
| Comprehensive Power | Solutions
Overview Dimension & Weight
| LSIC1100S3 (Silent type) | LSIC1100E3 (Open type)
| Configuration | L×W ×H (mm)
| Weight (kg) | Fuel Tank
| Configuration | L×W ×H (mm)
| Weight (kg) | Fuel Tank
| Capacity(L) | Capacity(L)
| Silent type | 5400×2260×2550/ | 10300 | 690
| Open type | 5283×2260×2510 | 8600
/
ISO 20'ft HQ
| Note: For reference only. Do not use for installation design. Contact | your local dealer for
precise weights and dimensions.
| Sound | Data
| Unit type | Prime | 75%
load
| Open | power unit (dB(A)
| at | 7m)
/
| Enclosed power unit (dB(A) at 7m) | /
| Sound | dala is provided at 7 mn(23 ft).
| WUXI LEES POWER COMPANY LIMITED | LEES POWER (UK) LTD
| No. 1, Ningzhou Road, Huishan DistrictWuxi, China, 214000 | 23A Buckingham Avenue, Slough
| Trading | Estate,
| Slough, | Berkshire, | SL1 | 4QA,
UK
| Tel: 86-510-85166446 | Tel:+44(0)2081080326
| Web:www.leespower.com | Web:www.leespower.uk
| Email: lees@leespower.com | Email: lees@leespower.com
Follow us
| https://www.facebook.com/leesgenerator | https://www.linkedin.com/company/wuxi-lees-power-company-limited/
| https://www.instagram.com/lees_power/ | https://www.tiktok.com/@generatorsets
| https://x.com/leesgenerator | https://www.youtube.com/@leespower38
Comprehensive Power Solutions
