URL: https://rirorwxhjiknlr5q.ldycdn.com/LSP440S3-6-aidnkBpoKqqRliSmjmkirlpk.pdf
Accessed: 2026-11-03
From: https://www.leespower.com/PERKINS-SERIES-340-945-KVA-pd191337538.html

| MODEL | LSP440S3-6
Standard Features
ØLEES Power provides one-source responsibility for the generating
| kVA | 440
| Standby | system and accessories.
| kW | 352
ØThe generator set and its components are prototype-tested, factory-
| kVA | 400
built, and production-tested.
| Power | Prime
| kW | 320 | ØThe 60Hz generator set offers a AUS 2012 listing and CE 2015
| Pf.0.8 | listing.
| Frequency | Hz | 60 | ØThe generator set complies with ISO 8528-5, Class G3
| Voltage | V | 208/120; 220/127; 416/240;
requirements for transient performance.
| 440/254; 480/277 | ØThe generator set accepts rated load in one step.
| Rated speed | rpm | 1800 | ØThe 60Hz generator set engine is certified by the Environmental
Protection Agency (EU or MEP) to conform to EU2、EU3 nonroad
emissions regulations.(≤560KW)
| Temperature (Celsius) Derate Curves | ØA one-year limited warranty covers all systems and components.
| Unit：kVA | Two-, five-, and ten-year extended warranties are also available.
460
| 440 | 440 | 440 | 440 | 440
Generator Features
ØThe brushless, rotating-field generator has broadrange
| 420 | 426.8 | 422.4
| 413.6 | reconnectability.
| 400 | ØThe pilot-excited, permanent-magnet generator (PMG) provides
| 25℃ | 30℃ | 35℃ | 40℃ | 45℃ | 55℃ | 60℃
superior short-circuit capability
ØControllers are available for all applications. See controller features
| Altitude (meters) Derate Curves | inside.
| Unit：kVA | ØThe low coolant level shutdown prevents overheating (standard on
| 460 | radiator models only)
| 440 | 440 | 440 | 440 | 440
ØIntegral vibration isolation eliminates the need for under-unit
| 431.2 | 422.4
vibration spring isolators
| 420 | ØAn electronic, isochronous governor delivers precise frequency
| 400 | 400.4
| 380 | regulation.
| 0m | 500m | 1000m | 1500m | 2000m | 2500m | 3000m
ØElectronic engine controls and a generator microprocessor
controller combine to deliver one of the most advanced control
| LEES generator sets meet the standards of ISO9001, CE， | systems in today’s generator market.
BS5000, ISO 8528, ISO 3046, IEC 60034, NEMA MG-1.22.
Standard reference Conditions:
Standard reference condition 25℃ (77℉ ) air inlet temp, 100m (328ft)
A.S.L 30% relative humidity. Fuel consumption data with diesel fuel
with specific gravity of 0.85 and conforming to BS 2869: 1998, Class
A2.
RATINGS: All three-phase units are rated at 0.8 power factor. Standby ratings: Standby ratings apply to installations served by a reliable utility source. The standby
rating is applicable to varying loads for the duration of a power outage. There is no overload capability for this rating. Ratings are in accordance with ISO-3046/1, BS 5514,
AS 2789, and DIN 6271. Prime power ratings:Prime power ratings apply to installations where utility power is unavailable or unreliable. At varying load, the number of
generator set operating hours is unlimited. A 10% overload capacity is available for one hour in twelve. Ratings are in accordance with ISO-8528/1, overload power in
accordance with ISO-3046/1, BS 5514, AS 2789, and DIN 6271.For limited running time and base load ratings, consult LEES. Obtain the technical information bulletin
(TIS-101) on ratings guidelines for the complete ratings definitions. LEES reserves the right to change the design or specifications without notice and without any obligation
or liability whatsoever.
Perkins engine Model: 2206C-E13TAG2
Main features:
| • | Economic power
Ø Mechanically operated unit fuel injectors with advanced electronic control, combined
with carefully matched turbocharging, give excellent fuel atomization which leads to
exceptional low fuel consumption
| • | Reliable power
Ø Developed and tested using the latest engineering techniques and finite element
analysis for high reliability
Ø Low oil usage and low wear rates
Ø High compression ratio ensures clean rapid starting in all conditions
Ø Support comes from a worldwide network of 4,000 distributors and dealers
| • | Compact, clean and efficient power
Ø Exceptional power to weight ratio and compact size gives optimum power density for
ease of installation and more cost effective transportation
Ø Designed to provide excellent service access for ease of maintenance
| • | Cost effective power
Ø Compact size and low noise
Ø Lower fuel consumption and oil use
Ø 500 hours service intervals
Ø 2 year warranty
Engine Specifications
| Engine Brand | PERKINS
| Engine Model | 2206C-E13TAG2
| Cylinder No.& Configuration | 6 cylinder Diesel L type
| Working Mode | Turbocharged and air-cooled
charge air
| Bore x Stroke | mm | 130*157
| Displacement | L | 12.5
| Compression Ratio | 16.3:1
| Rated Power | kW | 373.4
| Rated Speed | 1800
| Lubrication System | Splash Lubrication
| Lube Oil | Conforms above CF class or
SAE10W-30,15w-40
| Lube Oil Capacity | L | 40
| Battery Capacity | 6-QW-100(680)*2
| Fuel Type | Diesel:0#(Summer),-
10#(Winter),-35#(Cold)
| Fuel | Consumption | 25% load
| L/H | 28
| Fuel | Consumption | 50% load
| L/H | 46
| Fuel | Consumption | 75% load
| L/H | 65
| Fuel | Consumption | 100% load
| L/H | 84
Alternator
| Type | 4-Pole, Rotating-Field
| Ø | NEMA MG1, IEEE, and ANSI standards compliance
| Exciter type | Brushless, Permanent-Magnet,
for temperature rise and motor starting.
| Pilot Exciter | Ø | Sustained short-circuit current of up to 300% of the
| Voltage regulator | Solid-State, Volts/Hz | rated current for up to 10 seconds.
| Insulation | NEMA MG1, Class H
| Ø | Sustained short-circuit current enabling downstream
| Material | Synthetic, Nonhygroscopic
circuit breakers to trip without collapsing the
| Temperature rise | 130℃, 150℃ Standby
generator field.
| Bearing: quantity, type | 1, Sealed
| Ø | Self-ventilated and dripproof construction.
| Coupling | Flexible Disc
| Ø | Superior voltage waveform from two-thirds pitch
| Amortisseur windings | Full
windings and skewed stator.
| Rotor balancing | 125% 60 Hz, 150% 50 Hz
| Ø | Digital solid-state.volts-per-hertz voltage regulator
| Voltage regulation, no-load to | with±0.25% no-load to full-load regulation.
| full-load(with < 0.5% drift due | 3-Phase Sensing, ±0.25%
| Ø | Brushless alternator with brushless pilot exciter for
| to temp. variation | excellent load response.
| One-step load acceptance | 100% of Rating
| Unbalanced load capability | 100% of Rated Standby
Controller
Audiovisual annunciation with NFPA 110 Level 1 capability.
Programmable microprocessor logic and digital display
features. Safeguard circuit protection standard.
12- or 24-volt engine electrical system capability.
Remote start, remote annunciation, and remote
communication options. Refer to M6-46 for additional
controller features and accessories
| Key Features | Ø
Manual speed control
Ø 4-line back-lit LCD text display
| Ø | Manual fuel pump control
Ø Five key menu navigation
| Ø | Engine exerciser
Ø Front panel editing with PIN protection
| Ø | “protections disabled” feature
Ø LED and LCD alarm indication
| Ø | kW overload protection
Ø Customisable status screens
| Ø | Power monitoring
Ø Power save mode
| Ø | Load switching (load shedding and dummy load
Ø Support for up to three remote display units
outputs)
Ø 9 configurable inputs
| Ø | Automatic load transfer
Ø 8 configurable outputs
| Ø | Unbalanced load protection
Ø Flexible sender inputs
| Ø | Independent Earth Fault trip
Ø Configurable timers and alarms
| Ø | USB connectivity
Ø 3 configurable maintenance alarms
| Ø | Backed up real time clock
Ø Multiple date and time scheduler
| Ø | Configurable display languages
Ø Configurable event log (250)
| Ø | User selectable RS232 and RS485 communications
Ø Control logic facilities
| Ø | SMS Messaging (additional external modem required)
Ø Easy access diagnostic page
| Ø | Additional display screens to help with modem
Ø CAN and Magnetic Pick-up / Alt. Sensing
diagnostics
Ø Fuel usage monitor and low fuel alarms
| Ø | Integral PLC editor
Ø Charger alternator failure alarm
| Generating | Sets
Standard and Optional Features
| Engine | Overview Dimension & Weight
| Ø | 4-stroke, water-cooled diesel engine
| Ø | Standard air filter
| Ø | Standard fuel filter
| Ø | Standard oil filter
| Ø | Oil temperature sensor
| Ø | Low coolant level sensor
| Ø | Radiator with blowing fan
| Ø | Industrial silence
| Ø | Fuel water separator (optional)
| Ø | Water jacket heater (optional)
Alternator
| Ø | Class H insulation
| Ø | IP23 Protection
| Ø | Automatic Voltage Regulator (AVR)
| Ø | PMG excitation(optional)
| Ø | Single bearing alternator
| Ø | Class F or class B temperature rise (optional)
| Ø | Digital Voltage Regulator (optional)
| Ø | Double bearing (optional)
| Ø | Condensed heater (optional)
| Ø | IP41 Protection (optional)
Electrical system
| Ø | Maintenance-free and anti-explosion
battery
| Ø | Standard breaker
| Ø | ABB breaker (optional)
| Ø | ATS (optional)
| Ø | Battery charger (optional)
| Ø | GMS monitoring (optional)
Packing
| Ø | Engine manual
| Ø | Alternator manual
| Ø | Gensets operation
| and | maintenance
manual
| Ø | Tool kit
Baseframe
| Ø | Forklift pockets
| Ø | Pulling slots
| Ø | Earth wire protection
| Ø | Built-in anti vibration mountings
| Ø | Fuel outlet value
| Ø | Standard fuel tank
| Ø | Enlarged fuel tank (optional)
| Ø | Separated fuel tank (optional)
| Canopy | Contact your distributor / dealer for more information
| Ø | Weatherproof & sound-attenated
| canopy | WUXI LEES POWER COMPANY LIMITED
| Ø | Sound-absorbing material | NO.312 Highway, Luoshe Town, Wuxi, China, 214000
| Ø | Lifting lug | Tel: 86-510-85166446
| Ø | Emergency stop button
Facebook: www.facebook.com/leesgenerator
| Ø | Inside silencer
Web:www.leespower.com
Email: lees@leespower.com
| 2020 by Wuxi Lees | Power
| Co., | Ltd.
| All | right
reserved
