URL: https://www.leespower.com/LEES-SERIES-1000-4500-KVA-pd193037538.html
Accessed: 2026-11-24

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
HIGH POWER
LEES SERIES 1000-4500 KVA
LEES SERIES 1000-4500 KVA
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
LEES SERIES 1000-4500 KVA
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSSC1000S3 | 1000 | 909 | 800 | 727 | 6KTAA25-G320 | PDF
| LSYC1000S3 | 1000 | 909 | 800 | 727 | YC6TH1220-D31 | PDF
| LSYC1125S3 | 1125 | 1023 | 900 | 818 | YC6TH1320-D31 | PDF
| LSYC1250S3 | 1250 | 1136 | 1000 | 909 | YC6C1520-D31 | PDF
| LSYC1375S3 | 1375 | 1250 | 1100 | 1000 | YC6C1660-D31 | PDF
| LSYC1500S3 | 1500 | 1364 | 1200 | 1091 | YC12VTD1830-D31 | PDF
| LSYC1625S3 | 1625 | 1477 | 1300 | 1182 | YC12VTD2000-D30 | PDF
| LSYC1690S3 | 1687 | 1534 | 1350 | 1227 | YC12VC2070-D31 | PDF
| LSYC1875S3 | 1875 | 1705 | 1500 | 1364 | YC12VC2270-D31 | PDF
| LSYC2065S3 | 2062 | 1875 | 1650 | 1500 | YC12VC2510-D31 | PDF
| LSYC2250S3 | 2250 | 2045 | 1800 | 1636 | YC12VC2700-D31 | PDF
| LSYC2500S3 | 2500 | 2273 | 2000 | 1818 | YC12VC3000-D30 | PDF
| LSYC2750S3 | 2750 | 2500 | 2200 | 2000 | YC16VC3300-D31 | PDF
| LSYC3000S3 | 3000 | 2727 | 2400 | 2182 | YC16VC3600-D31 | PDF
| LSYC3250S3 | 3250 | 2955 | 2600 | 2364 | YC16VC4000-D31 | PDF
| LSYC3500S3 | 3500 | 3182 | 2800 | 2545 | YC16VC4200-D30 | PDF
| LSYC3750S3 | 3750 | 3409 | 3000 | 2727 | YC16VC4500-D30 | PDF
| LSYC4125S3 | 4125 | 3750 | 3300 | 3000 | YC16VC4900-D30 | PDF
Case Study
Dubai Hotel
Chinese Factory
Chinese Buildings
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSSC1000S3-6 | 1000 | 909 | 800 | 727 | 6KTAA25-G320.1 | PDF
| LSYC1125S3-6 | 1125 | 1023 | 900 | 818 | YC6TH1350-D33 | PDF
| LSYC1250S3-6 | 1250 | 1136 | 1000 | 909 | YC12VTD1500-D32 | PDF
| LSYC1375S3-6 | 1375 | 1250 | 1100 | 1000 | YC12VTD1680-D32 | PDF
| LSYC1500S3-6 | 1500 | 1364 | 1200 | 1091 | YC12VTD1860-D32 | PDF
| LSYC1625S3-6 | 1625 | 1477 | 1300 | 1182 | YC12VTD2070-D32 | PDF
| LSYC1875S3-6 | 1875 | 1705 | 1500 | 1364 | YC16VTD2270-D32 | PDF
| LSYC2060S3-6 | 2062 | 1875 | 1650 | 1500 | YC16VTD2510-D32 | PDF
| LSYC2250S3-6 | 2250 | 2045 | 1800 | 1636 | YC16VTD2700-D32 | PDF
| LSYC2500S3-6 | 2500 | 2273 | 2000 | 1818 | YC20VTD3000-D32 | PDF
| LSYC2750S3-6 | 2750 | 2500 | 2200 | 2000 | YC20VTD3300-D32 | PDF
| LSYC3000S3-6 | 3000 | 2727 | 2400 | 2182 | YC16VTF3750-D32 | PDF
| LSYC3300S3-6 | 3300 | 3000 | 2640 | 2400 | YC16VTF4000-D32 | PDF
| LSYC3750S3-6 | 3750 | 3409 | 3000 | 2727 | YC16VTF4500-D32 | PDF
| LSYC2500S3-6 | 2500 | 2273 | 2000 | 1818 | YC12VC3000-D30 | PDF
| LSYC2750S3-6 | 2750 | 2500 | 2200 | 2000 | YC16VC3300-D31 | PDF
| LSYC3000S3-6 | 3000 | 2727 | 2400 | 2182 | YC16VC3600-D31 | PDF
| LSYC3250S3-6 | 3250 | 2955 | 2600 | 2364 | YC16VC4000-D31 | PDF
| LSYC3500S3-6 | 3500 | 3182 | 2800 | 2545 | YC16VC4200-D30 | PDF
| LSYC3750S3-6 | 3750 | 3409 | 3000 | 2727 | YC16VC4500-D30 | PDF
| LSYC4125S3-6 | 4125 | 3750 | 3300 | 3000 | YC16VC4900-D30 | PDF
| LSYC4125S3-6-1 | 4125 | 3750 | 3300 | 3000 | YC16VTF5000-D30 | PDF
| LSYC4125S3-6 | 4125 | 3750 | 3300 | 3000 | YC16VTF5000-D32 | PDF
| LSYC4500S3-6 | 4500 | 4091 | 3600 | 3273 | YC16VTF5400-D32 | PDF
Case Study
Dubai Hotel
Chinese Factory
Chinese Buildings
Product Inquiry
CONTACT US
Submit
LEES SERIES 1000-4500 KVA
Inquire
LEES SERIES 315-880 KVA
Inquire
LEES Series diesel generator
Inquire
LEES SERIES 8-300 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
