URL: https://www.leespower.com/cummins-series.html
Accessed: 2026-11-13

Cummins Series - Buy Diesel generator, generator set, industrial generator Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
DIESEL GENERATOR SET
Cummins Diesel Generator
Cummins Series
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
Cummins Series
• Standby Power 24-2500 kVA • Open/Silent/Containerized/Trailer type is optional • MOQ:1 set
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSC24S3 | 24 | 22 | 19 | 17 | 4B3.9-G11 | PDF
| LSC27S3 | 27 | 25 | 22 | 20 | 4B3.9-G1 | PDF
| LSC34S3 | 34 | 31 | 27 | 25 | 4B3.9-G12 | PDF
| LSC44S3 | 44 | 40 | 35 | 32 | 4BT3.9-G1 | PDF
| LSC55S3 | 55 | 50 | 44 | 40 | 4BTA3.9-G2 | PDF
| LSC66S3 | 66 | 60 | 53 | 48 | 4BTA3.9-G2(M) | PDF
| LSC86S3 | 86 | 78 | 69 | 63 | 4BTA3.9-G11 | PDF
| LSC100S3 | 100 | 91 | 80 | 73 | 6BT5.9-G1 | PDF
| LSC110S3 | 110 | 100 | 88 | 80 | 6BT5.9-G2 | PDF
| LSC125S3 | 125 | 114 | 100 | 91 | 6BTA5.9-G2 | PDF
| LSC150S3 | 150 | 136 | 120 | 109 | 6BTAA5.9-G2 | PDF
| LSC170S3 | 170 | 155 | 136 | 124 | 6BTAA5.9-G12 | PDF
| LSC200S3 | 200 | 182 | 160 | 145 | 6CTA8.3-G2 | PDF
| LSC220S3 | 220 | 200 | 176 | 160 | 6CTAA8.3-G2 | PDF
| LSC275S3 | 275 | 250 | 220 | 200 | 6LTAA8.9-G3 | PDF
| LSC310S3 | 312 | 284 | 250 | 227 | NTA855-G1A | PDF
| LSC315S3 | 305 | 277 | 244 | 222 | 6LTAA9.5-G3 | PDF
| LSC350S3 | 350 | 318 | 280 | 255 | 6LTAA9.5-G1 | PDF
| LSC375S3 | 375 | 341 | 300 | 273 | NTA855-G2A | PDF
| LSC400S3 | 400 | 364 | 320 | 291 | QSG12-G3 | PDF
| LSC410S3 | 412 | 375 | 330 | 300 | KTA19-G2 | PDF
| LSC440S3 | 440 | 400 | 352 | 320 | QSNT-G3 | PDF
| LSC450S3 | 450 | 409 | 360 | 327 | QSG12-G4 | PDF
| LSC475S3 | 475 | 432 | 380 | 345 | 6ZTAA13-G2 | PDF
| LSC500S3-1 | 500 | 455 | 400 | 364 | QSZ13-G5 | PDF
| LSC550DS3-1 | 550 | 500 | 440 | 400 | QSZ13-G10 | PDF
| LSC550S3 | 550 | 500 | 440 | 400 | KTA19-G3A | PDF
| LSC650S3 | 650 | 591 | 520 | 473 | KTAA19-G6 | PDF
| LSC680S3 | 680 | N/A | 544 | N/A | KTAA19-G6A | PDF
| LSC715S3 | 715 | 650 | 572 | 520 | QSK19-G4 | PDF
| LSC825S3 | 825 | 750 | 660 | 600 | KTA38-G2 | PDF
| LSC880S3 | 880 | 800 | 704 | 640 | KTA38-G2B | PDF
| LSC1000S3 | 1000 | 909 | 800 | 727 | KTA38-G2A | PDF
| LSC1100S3 | 1100 | 1000 | 880 | 800 | KTA38-G5 | PDF
| LSC1250S3 | 1250 | N/A | 1000 | N/A | KTA38-G9 | PDF
| LSC1375S3 | 1375 | 1250 | 1100 | 1000 | QSK38-G5 | PDF
| LSC1410S3 | 1410 | 1282 | 1128 | 1025 | KTA50-G3 | PDF
| LSC1675S3 | 1675 | 1523 | 1340 | 1218 | KTA50-G8 | PDF
| LSC1675S3 | 1675 | 1523 | 1340 | 1218 | KTA50-GS8 | PDF
| LSIC550S3 | 550 | 500 | 440 | 400 | QSX15G8 | PDF
| LSIC700S3 | 700 | 636 | 560 | 509 | VTA28G5 | PDF
| LSIC825S3 | 825 | N/A | 660 | N/A | VTA28-G6 | PDF
| LSIC880S3 | 880 | 800 | 704 | 640 | QSK23-G3 | PDF
| LSIC1100S3-1 | 1100 | 1000 | 880 | 800 | QST30-G4 | PDF
| LSIC1100S3 | 1100 | 1000 | 880 | 800 | KTA38-G5 | PDF
| LSIC1410S3 | 1410 | 1282 | 1128 | 1025 | KTA50-G3 | PDF
| LSIC1650S3 | 1650 | 1500 | 1320 | 1200 | QSK50-G4 | PDF
| LSIC1825S3 | 1825 | 1659 | 1460 | 1327 | QSK50-G7 | PDF
| LSIC2000S3 | 2000 | 1818 | 1600 | 1455 | QSK60-G3 | PDF
| LSIC2250S3 | 2250 | 2045 | 1800 | 1636 | QSK60-G4 | PDF
| LSIC2500S3 | 2500 | 2273 | 2000 | 1818 | QSK60-G8 | PDF
Case Study
Argentine Amusement Park
Western Africa Power Station
Africa Factory
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSC30S3-6 | 28 | 25 | 22 | 20 | 4B3.9-G11 | PDF
| LSC35S3-6 | 35 | 32 | 28 | 25 | 4B3.9-G2 | PDF
| LSC40S3-6 | 38 | 35 | 30 | 28 | 4B3.9-G12 | PDF
| LSC50S3-6 | 50 | 45 | 40 | 36 | 4BT3.9-G2 | PDF
| LSC75S3-6 | 75 | 68 | 60 | 54 | 4BTA3.9-G2 | PDF
| LSC100S3-6 | 100 | 90 | 80 | 72 | 4BTA3.9-G11 | PDF
| LSC125S3-6 | 125 | 113 | 100 | 90 | 6BT5.9-G2 | PDF
| LSC140S3-6 | 138 | 125 | 110 | 100 | 6BT5.9-G2(M) | PDF
| LSC145S3-6 | 145 | 130 | 116 | 104 | 6BTA5.9-G2 | PDF
| LSC165S3-6 | 165 | 150 | 132 | 120 | 6BTAA5.9-G2 | PDF
| LSC185S3-6 | 184 | 168 | 147 | 134 | 6BTAA5.9-G12 | PDF
| LSC220S3-6 | 220 | 200 | 176 | 160 | 6CTA8.3-G2 | PDF
| LSC230S3-6 | 230 | 209 | 184 | 167 | 6CTAA8.3-G2 | PDF
| LSC275S3-6 | 275 | NA | 220 | NA | 6CTAA8.3-G9 | PDF
| LSC285S3-6 | 285 | 260 | 228 | 208 | 6LTAA8.9-G2 | PDF
| LSC315S3-6 | 315 | 286 | 252 | 229 | 6LTAA8.9-G3 | PDF
| LSC330S3-6 | 330 | 300 | 264 | 240 | 6LTAA9.5-G3 | PDF
| LSC350S3-6 | 350 | 315 | 280 | 252 | 6LTAA9.5-G1 | PDF
| LSC385S3-6 | 385 | 350 | 308 | 280 | NTA855-G1B | PDF
| LSC440S3-6 | 440 | 400 | 352 | 320 | NTA855-G3 | PDF
| LSC460S3-6 | 463 | 425 | 370 | 340 | QSG12-G3 | PDF
| LSC475S3-6 | 475 | 430 | 380 | 344 | 6ZTAA13-G2 | PDF
| LSC490S3-6 | 490 | 445 | 392 | 356 | QSZ13-G7 | PDF
| LSC500S3-6 | 500 | 475 | 400 | 380 | QSZ13-G3 | PDF
| LSC500S3-6 | 500 | 475 | 400 | 380 | KTA19-G2 | PDF
| LSC520S3-6 | 523 | 475 | 418 | 380 | QSG12-G4 | PDF
| LSC525S3-6 | 525 | 475 | 420 | 380 | QSZ13-G5 | PDF
| LSC575S3-6 | 575 | 523 | 460 | 418 | KTA19-G3 | PDF
| LSC600S3-6 | 600 | 550 | 480 | 440 | QSZ13-G11 | PDF
| LSC635S3-6 | 635 | 577 | 508 | 462 | KTA19-G3A | PDF
| LSC690S3-6 | 688 | 625 | 550 | 500 | KTAA19-G5 | PDF
| LSC720S3-6 | 720 | 655 | 576 | 524 | QSK19-G4 | PDF
| LSC750S3-6 | 750 | NA | 600 | NA | KTAA19-G6A | PDF
| LSC750S3-6E | 750 | 682 | 600 | 545 | QSK19-G5 | PDF
| LSC800S3-6 | 800 | 727 | 640 | 582 | QSK19-G8 | PDF
| LSC850S3-6 | 850 | 765 | 680 | 612 | KT38-G | PDF
| LSC950S3-6 | 950 | 855 | 760 | 684 | KTA38-G1 | PDF
| LSC1000S3-6 | 1000 | 910 | 800 | 728 | KTA38-G2 | PDF
| LSC1130S3-6 | 1130 | 1030 | 904 | 824 | KTA38-G2A | PDF
| LSC1265S3-6 | 1250 | 1125 | 1000 | 900 | KTA38-G4 | PDF
| LSC1375S3-6 | 1375 | NA | 1100 | NA | KTA38-G9 | PDF
| LSC1600S3-6 | 1600 | 1410 | 1280 | 1128 | KTA50-G3 | PDF
| LSC1930S3-6 | 1875 | 1575 | 1500 | 1260 | KTA50-G9 | PDF
| LSIC750S3-6 | 750 | 681 | 600 | 545 | VTA28G5 | PDF
| LSIC1000S3-6 | 1000 | 910 | 800 | 728 | QSK23-G3 | PDF
| LSIC1265S3-6 | 1265 | 1150 | 1012 | 920 | QST30-G4 | PDF
| LSIC1565S3-6 | 1565 | 1420 | 1252 | 1136 | QSK50-G2 | PDF
| LSIC1875S3-6 | 1875 | 1700 | 1500 | 1360 | QSK50-G4/G11 | PDF
| LSIC1900S3-6E | 1900 | 1727 | 1520 | 1382 | QSK50-G22 | PDF
| LSIC2000S3-6 | 2000 | 1818 | 1600 | 1455 | QSK50-G6 | PDF
| LSIC2200S3-6E | 2200 | 2000 | 1760 | 1600 | QSK50-G23 | PDF
| LSIC2500S3-6E | 2500 | 2273 | 2000 | 1818 | QSK50-G24 | PDF
| LSIC2500S3-6 | 2500 | 2281 | 2000 | 1825 | QSK60-G6/G7 | PDF
Case Study
Argentine Amusement Park
Western Africa Power Station
Africa Factory
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
