URL: https://www.leespower.com/perkins-series.html
Accessed: 2026-11-13

Perkins Series - Buy generator set, Perkins generator, Perkins genset Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
DIESEL GENERATOR SET
Perkins Diesel Generator
Perkins Series
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
Perkins Series
• Standby Power 10-2500 kVA • Open/Silent/Containerized/Trailer type is optional • MOQ:1 set
Inquire
50HZ
60HZ
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| Single phase
| LSP10S | 10 | 9 | 8 | 7 | 403D-11G | PDF
| LSP14S | 14 | 13 | 11 | 10 | 403D-15G | PDF
| LSP16S | 17 | 15 | 13 | 12 | 403A-15G2 | PDF
| LSP22S | 22 | 20 | 18 | 16 | 404D22G | PDF
| LSP33S | 33 | 30 | 26 | 24 | 1103A-33G | PDF
| Three phase
| LSP10S3-E | 10 | 9 | 8 | 7 | 403D-11G | PDF
| LSP14S3 | 14 | 13 | 11 | 10 | 403A-15G1 | PDF
| LSP16S3 | 17 | 15 | 13 | 12 | 403A-15G2 | PDF
| LSP22S3 | 22 | 20 | 18 | 16 | 404A-22G1 | PDF
| LSP30S3-E | 30 | 27 | 24 | 22 | 404D-22TG | PDF
| LSP33S3 | 33 | 30 | 26 | 24 | 1103A-33G | PDF
| LSP50S3 | 50 | 45 | 40 | 36 | 1103A-33TG1 | PDF
| LSP66S3 | 65 | 59 | 52 | 47 | 1103A-33TG2 | PDF
| LSP72S3 | 72 | 65 | 57 | 52 | 1104A-44TG1 | PDF
| LSP88S3 | 88 | 80 | 70 | 64 | 1104A-44TG2 | PDF
| LSP110S3 | 110 | 100 | 88 | 80 | 1104C-44TAG2 | PDF
| LSP150S3 | 148 | 135 | 118 | 108 | 1106A-70TG1 | PDF
| LSP165S3 | 165 | 150 | 132 | 120 | 1106A-70TAG2 | PDF
| LSP200S3 | 200 | 182 | 160 | 145 | 1106A-70TAG3 | PDF
| LSP220S3 | 220 | 200 | 176 | 160 | 1106A-70TAG4 | PDF
| LSP275S3 | 275 | 250 | 220 | 200 | 1206A-E70TTAG3 | PDF
| LSP340S3 | 343 | 312 | 275 | 249 | 1706A-E93TAG1 L | PDF
| LSP385S3 | 385 | 350 | 308 | 280 | 2206C-E13TAG2 | PDF
| LSP450S3 | 450 | 409 | 360 | 327 | 2206C-E13TAG3 | PDF
| LSP500S3 | 500 | 455 | 400 | 364 | 2506C-E15TAG1 | PDF
| LSP550S3 | 550 | 500 | 440 | 400 | 2506C-E15TAG2 | PDF
| LSP660S3 | 650 | 591 | 520 | 473 | 2806C-E18TAG1A | PDF
| LSP715S3 | 715 | 650 | 572 | 520 | 2806A-E18TAG2 | PDF
| LSP770S3 | 770 | 700 | 616 | 560 | 2806A-E18TTAG4 | PDF
| LSP850S3 | 850 | 773 | 680 | 618 | 2806A-E18TTAG5 | PDF
| LSP880S3 | 880 | 800 | 704 | 640 | 4006-23TAG3A | PDF
| LSP1100S3 | 1100 | 1000 | 880 | 800 | 4008TAG2A | PDF
| LSP1250S3 | 1250 | 1136 | 1000 | 909 | 4008-30TAG3 | PDF
| LSP1400S3 | 1400 | 1273 | 1120 | 1018 | 4012-46TWG2A | PDF
| LSP1650S3 | 1650 | 1500 | 1320 | 1200 | 4012-46TAG2A | PDF
| LSP1875S3 | 1875 | 1705 | 1500 | 1364 | 4012-46TAG3A | PDF
| LSP2000S3 | 2000 | 1818 | 1600 | 1455 | 4016TAG1A | PDF
| LSP2250S3 | 2250 | 2045 | 1800 | 1636 | 4016TAG2A | PDF
| LSP2500S3 | 2475 | 2250 | 1980 | 1800 | 4016-61TRG3 | PDF
| LSP2500S3 | —— | 2500 | —— | 2000 | 4016-61TRG3X | PDF
Case Study
Ei Salvador Shopping Mall
Ecuador Farm
North America Coastal
| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications
| LSP13S3-6 | 13 | 12 | 10 | 9 | 403D-11G | PDF
| LSP17S3-6 | 17 | 16 | 14 | 13 | 403D-15G | PDF
| LSP20S3-6 | 20 | 18 | 16 | 14 | 403A-15G2 | PDF
| LSP26S3-6 | 26 | 24 | 21 | 19 | 404D-22G | PDF
| LSP35S3-6 | 36 | 33 | 29 | 26 | 404D-22TG | PDF
| LSP40S3-6 | 38 | 35 | 30 | 28 | 1103A-33G | PDF
| LSP59S3-6 | 59 | 53 | 47 | 42 | 1103A-33TG1 | PDF
| LSP70S3-6 | 71 | NA | 57 | NA | 1104D-44TG1 | PDF
| LSP75S3-6 | 75 | 68 | 60 | 54 | 1103A-33TG2 | PDF
| LSP84S3-6 | 84 | 76 | 67 | 61 | 1104A-44TG1 | PDF
| LSP100S3-6 | 100 | 90 | 80 | 72 | 1104A-44TG2 | PDF
| LSP125S3-6 | 125 | 112 | 100 | 90 | 1104C-44TAG2 | PDF
| LSP170S3-6 | 169 | 152 | 135 | 122 | 1106A-70TG1 | PDF
| LSP190S3-6 | 190 | 169 | 150 | 135 | 1106A-70TAG2 | PDF
| LSP220S3-6 | 220 | 200 | 176 | 160 | 1106A-70TAG3 | PDF
| LSP250S3-6 | 250 | 227 | 200 | 182 | 1106D-E70TAG5 | PDF
| LSP390S3-6 | 394 | 357 | 316 | 286 | 1706A-E93TAG1 L | PDF
| LSP440S3-6 | 440 | 400 | 352 | 320 | 2206C-E13TAG2 | PDF
| LSP500S3-6 | 500 | 438 | 400 | 350 | 2206A-E13TAG6 | PDF
| LSP565S3-6 | 550 | 500 | 440 | 400 | 2506C-E15TAG1 | PDF
| LSP625S3-6 | 625 | 575 | 500 | 460 | 2506C-E15TAG3 | PDF
| LSP700S3-6 | 687 | 625 | 550 | 500 | 2806C-E18TAG1A | PDF
| LSP750S3-6 | 750 | 681 | 600 | 545 | 2806C-E18TAG3 | PDF
| LSP825S3-6 | 825 | 750 | 660 | 600 | 4006-23TAG2A | PDF
| LSP890S3-6 | 888 | 802 | 710 | 642 | 2806A-E18TTAG4 | PDF
| LSP940S3-6 | 938 | 850 | 750 | 680 | 2806C-E18TTAG7 | PDF
| LSP945S3-6 | 945 | 850 | 755 | 680 | 4006-23TAG3A | PDF
| LSP1100S3-6 | 1100 | 1000 | 880 | 800 | 4008TAG2 | PDF
| LSP1375S3-6 | 1375 | 1250 | 1100 | 1000 | 4012-46TWG2A | PDF
| LSP1675S3-6 | 1675 | 1500 | 1340 | 1200 | 4012-46TAG2A | PDF
| LSP1880S3-6 | 1880 | 1700 | 1504 | 1360 | 4012-46TAG3A | PDF
Case Study
Ei Salvador Shopping Mall
Ecuador Farm
North America Coastal
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
