URL: https://www.leespower.com/MTU-GAS-GENERATOR-SET-pd106395538.html
Accessed: 2026-11-13

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
GAS GENERATOR SET
MTU GAS GENERATOR SET
MTU GAS GENERATOR SET
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
MTU GAS GENERATOR SET
Inquire
50HZ
60HZ
| Model | Electrical Power KW | Efficiency (%) | Nox mg/m3 | Dimensions L×W×H (mm) | Weight (kg) | Specifications
| LEES | MTU | Electrical Efficiency | Thermal Efficiency | Total Efficiency
| LSMU800NGE3 | MTU 8V4000 GS/L32 | 776 | 41.9 | 46.7 | 88.6 | 500 | 4000×2000×2300 | 10000 | PDF
| 800 | 43.0 | 42.7 | 85.7 | 500 | PDF
| LSMU1169NGE3 | MTU 12V4000 GS/L32 | 1169 | 42.6 | 46.2 | 88.8 | 500 | 5000×2000×2300 | 14000 | PDF
| 1169 | 43.0 | 43.2 | 86.2 | 500 | PDF
| LSMU1560NGE3 | MTU 16V4000 GS/L32 | 1560 | 42.7 | 45.7 | 88.4 | 500 | 5500×2000×2300 | 16000 | PDF
| 1560 | 43.1 | 39.5 | 82.6 | 500 | PDF
| LSMU1950NGE3 | MTU 20V4000 GS/L32 | 1948 | 42.6 | 46.7 | 89.2 | 500 | 5900×2000×2400 | 19000 | PDF
| 1950 | 43.3 | 39.6 | 82.9 | 500 | PDF
| LSMU1013NGE3 | MTU 8V4000 GS/L64FNER | 1013 | 43.5 | 44.0 | 87.5 | 500 | 4500×2000×2300 | 10000 | PDF
| LSMU1515NGE3 | MTU 12V4000 GS/L64FNER | 1515 | 44.2 | 45.7 | 89.9 | 500 | 5100×2000×2300 | 14000 | PDF
| LSMU2024NGE3 | MTU 16V4000 GS/L64FNER | 2024 | 43.3 | 45.0 | 88.3 | 500 | 5300×2000×2300 | 17000 | PDF
| LSMU2535NGE3 | MTU 20V4000 GS/L64FNER | 2535 | 43.9 | 46.4 | 90.3 | 500 | 6300×2000×2400 | 20000 | PDF
| Model | Electrical Power KW | Efficiency (%) | Nox mg/m3 | Dimensions L×W×H (mm) | Weight (kg) | Specifications
| LEES | MTU | Electrical Efficiency | Thermal Efficiency | Total Efficiency
| LSMU800NGE3-6 | MTU 8V4000 GS/L32 | 764 | 41.2 | 47.2 | 88.4 | 500 | 4000×2000×2300 | 10000 | PDF
| LSMU1169NGE3-6 | MTU 12V4000 GS/L32 | 1152 | 41.9 | 46.6 | 88.5 | 500 | 5000×2000×2300 | 14000 | PDF
| LSMU1560NGE3-6 | MTU 16V4000 GS/L32 | 1549 | 42.4 | 46.7 | 89.2 | 500 | 5500×2000×2300 | 16000 | PDF
| LSMU1950NGE3-6 | MTU 20V4000 GS/L32 | 1934 | 42.3 | 46.9 | 89.2 | 500 | 5900×2000×2400 | 19000 | PDF
| LSMU1013NGE3-6 | MTU 8V4000 GS/L64FNER | 997 | 41.6 | 47.4 | 89 | 500 | 4500×2000×2300 | 10000 | PDF
| LSMU1515NGE3-6 | MTU 12V4000 GS/L64FNER | 1506 | 43.9 | 48.9 | 92.9 | 500 | 5100×2000×2300 | 14000 | PDF
| LSMU2024NGE3-6 | MTU 16V4000 GS/L64FNER | 2010 | 43.9 | 45.1 | 89 | 500 | 5300×2000×2300 | 17000 | PDF
| LSMU2535NGE3-6 | MTU 20V4000 GS/L64FNER | 2514 | 43.5 | 46.7 | 90.1 | 500 | 6300×2000×2400 | 20000 | PDF
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
