URL: https://www.leespower.com/CUMMINS-GAS-GENERATOR-SET-pd181395538.html
Accessed: 2026-11-13

- Buy Product on Wuxi Lees Power Company Limited - Generator Expert!
Tel : 0086-510-85168446 | Email : lees@leespower.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
Español
Français
العربية
简体中文
HOME
PRODUCTS
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
SOLUTIONS
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
SERVICE
One Stop Solution
Localized Service
Training
Download
FAQ
Video
ABOUT LEES
About LEES
Vision & Mission
LEES' Certification
News
CONTACT
CONTACT
Home
Products
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
Product Category
DIESEL GENERATOR SET
Cummins Diesel Generator
Hyundai Diesel Generator
LEES Diesel Generator
MTU Diesel Generator
Perkins Diesel Generator
Volvo Diesel Generator
HIGH POWER
CUMMINS SERIES 1000-2500 KVA
HYUNDAI SERIES 1025-1125 KVA
LEES SERIES 1000-4500 KVA
MTU SERIES 1000-3300 KVA
PERKINS SERIES 1100-2500 KVA
LOW POWER
CUMMINS SERIES 24-285 KVA
LEES SERIES 8-300 KVA
PERKINS SERIES 10-275 KVA
MEDIUM POWER
CUMMINS SERIES 310-950 KVA
HYUNDAI SERIES 335-1000 KVA
LEES SERIES 315-880 KVA
MTU SERIES 506-940 KVA
PERKINS SERIES 340-945 KVA
VOLVO SERIES 275-800 KVA
GAS GENERATOR SET
CUMMINS GAS GENERATOR SET
KUBOTA GAS GENERATOR SET
MTU GAS GENERATOR SET
MWM GAS GENERATOR SET
SDEC GAS GENERATOR SET
CUSTOMIZED GENERATOR
CONTAINERIZED GENSETS
HIGH-VOLTAGE GENSETS
MOBILE TRAILER GENSETS
PARALLEL GENSETS
SPECIAL CONDITION GENSETS
SUPER SILENT GENSETS
LIGHTING TOWER
KLTK-H7
KLTK-V7
KLTY-V7
LT1500HTB
LT2500HTB
COMPREHENSIVE POWER SOLUTIONS
AUTOMATIC TRANSFER SWITCH (ATS)
GENERATOR/MAINS SYNCHRONIZING PANEL
HIGH VOLTAGE (HV) SWITCHGEAR
LOW VOLTAGE (LV) SWITCHGEAR TRANSFORMER
CUMMINS GAS GENERATOR SET
Inquire
50HZ
60HZ
| Model | Electrical Power KW | Electrical Efficiency | Gas Consumption | Open Type | Soundproof Type | Specifications
| LEES | CUMMINS | n % | Nm3/h | Dimensions L×W×H (mm) | Weight (kg) | Dimensions L×W×H (mm) | Weight (kg)
| LSC30NGE3 | QSB3.9-G35 | 30 | 33% | 12.2 | 1950×900×1250 | 925 | 2450×1006×1257 | 1350 | PDF
| LSC50NGE3 | QSB5.9-G31 | 50 | 33% | 19.5 | 1950×900×1250 | 958 | 2450×1006×1257 | 1388 | PDF
| LSC100NGE3 | QSBT5.9H-G55 | 100 | 33% | 40.4 | 2750×1150×1650 | 1570 | 3620×1232×2050 | 3150 | PDF
| LSC150NGE3 | QSL8.9-G180 | 150 | 33% | 58.3 | 3160×1250×1700 | 1850 | 4260×1462×2100 | 3210 | PDF
| LSC200NGE3 | QSL9.5H-G220 | 200 | 33% | 78 | 3160×1250×1700 | 2000 | 4260×1462×2100 | 3450 | PDF
| LSC250NGE3 | QSX15H-G360 | 250 | 33% | 86 | 3260×1250×1700 | 2500 | 4360×1462×2100 | 3500 | PDF
| LSC300NGE3 | K19N-G1 | 300 | 38% | 84.3 | 3700*1750*1900 | 3180 | 5060*2132*2550 | 6882 | PDF
| LSC350NGE3 | K19N-G3 | 350 | 38% | 95.4 | 3900*1900*2000 | 3500 | 5060*2132*2550 | 6950 | PDF
| LSC400NGE3 | K19N-G4 | 400 | 38% | 101.2 | 3900*1900*2100 | 3700 | 5060*21320*2550 | 7030 | PDF
| LSC600NGE3 | K38N-G6 | 600 | 40% | 158.5 | 4850*2150*2500 | 7500 | 20HQ | 8530 | PDF
| LSC800NGE3 | K38N-G8 | 800 | 41% | 206.8 | 4850*2150*2500 | 7850 | 20HQ | 9380 | PDF
| LSC1000NGE3 | K50N-G10H | 1000 | 42% | 252.9 | 5400*2200*2580 | 8890 | 40HQ | 13500 | PDF
| LSC1200NGE3 | K50N-G12H | 1200 | 42% | 279.3 | 5400*2200*2580 | 10300 | 40HQ | 14180 | PDF
| Model | Electrical Power KW | Electrical Efficiency | Gas Consumption | Open Type | Soundproof Type | Specifications
| LEES | CUMMINS | n % | Nm3/h | Dimensions L×W×H (mm) | Weight (kg) | Dimensions L×W×H (mm) | Weight (kg)
| LSC400NGE3-6 | S5L1D-E41 | 400 | 38% | 107.9 | 3900*1900*2100 | 3700 | 5060*21320*2550 | 7030 | PDF
| LSC600NGE3-6 | S6L1D-C41 | 600 | 42% | 168.6 | 4850*2150*2500 | 7500 | 20HQ | 8530 | PDF
| LSC800NGE3-6 | S6L1D-F42 | 800 | 42% | 213.5 | 4850*2150*2500 | 7850 | 20HQ | 9380 | PDF
| LSC1000NGE3-6 | S6L1D-H42 | 1000 | 42% | 261.3 | 5400*2200*2580 | 8890 | 40HQ | 13500 | PDF
| LSC1200NGE3-6 | S7L1D-C42 | 1200 | 42% | 279.3 | 5400*2200*2580 | 10300 | 40HQ | 14180 | PDF
Product Inquiry
CONTACT US
Submit
HYUNDAI SERIES 335-1000 KVA
Inquire
VOLVO SERIES 275-800 KVA
Inquire
MTU SERIES 1000-3300 KVA
Inquire
MTU SERIES 506-940 KVA
Inquire
Skype
WhatsApp
Email
Get In Touch
 Factory Address:
No. 1, Ningzhou Road, Huishan District, Wuxi, China
 0086-510-85168446
 lees@leespower.com
Products
DIESEL GENERATOR SET
HIGH POWER
LOW POWER
MEDIUM POWER
GAS GENERATOR SET
CUSTOMIZED GENERATOR
LIGHTING TOWER
COMPREHENSIVE POWER SOLUTIONS
Quick Links
Home
Products
Solutions
Service
Contact Us
About LEES
About LEES
Vision & Mission
LEES' Certification
News
PRIVACY POLICY  2019 无锡能电动力科技有限公司 苏ICP备12070259号-1
