URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/lees-diesel-brochure-2026.pdf
Accessed: 2026-11-12
Via: catalog PDF nhà cung cấp gửi, Khoa tải lên (lees-diesel-brochure-2026.pdf); OCR (Tesseract 5, eng, 300 dpi); chỉ giữ dòng kiểm được bằng code (catalog-pdf.mjs)

Catalog lees-diesel-brochure-2026

Catalog lees-diesel-brochure-2026 — trang 10 trái
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| LSP10S | 7 | 9 | 8 | 10 | 403D-11G |
| LSP22S | 16 | 20 | 18 | 22 | 404D-22G |
| LSP33S | 24 | 30 | 26 | 33 | 1103A-33G |

Catalog lees-diesel-brochure-2026 — trang 10 phải (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| LSP10S3-E | 7 | 9 | 8 | 10 | 403D-11G |
| LSP22S3 | 16 | 20 | 18 | 22 | 404A-22G1 |
| LSP30S3-E | 22 | 27 | 24 | 30 | 404D-22TG |
| LSP33S3 | 24 | 30 | 26 | 33 | 1103A-33G |
| LSP50S3 | 36 | 45 | 40 | 50 | 1103A-33TG1 |
| LSP66S3 | 47 | 59 | 52 | 65 | 1103A-33TG2 |
| LSP88S3 | 64 | 80 | 70 | 88 | 1104A-44TG2 |
| LSP110S3 | 80 | 100 | 88 | 110 | 1104C-44TAG2 |
| LSP150S3 | 108 | 135 | 118 | 148 | 1106A-70TG1 |
| LSP165S3 | 120 | 150 | 132 | 165 | 1106A-70TAG2 |
| LSP220S3 | 160 | 200 | 176 | 220 | 1106A-70TAG4 |
| LSP275S3 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 |

Catalog lees-diesel-brochure-2026 — trang 12 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| LSSC110S3 | 82 | 102 | 90 | 113 | 4ZTAA4.1-G32 |
| LSSC110S3 | 82 | 102 | 90 | 113 | 4HTAA4.3-G21 |
| LSSC560S3 | 409 | 511 | 450 | 563 | 6KTAA25-G36 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
## trang 1 trái
Of:-240

=

ol

F
Oth
Tel: 0086-510-85168446
Email: lees@leespower.com
Website: www.leespower.com

## trang 1 phải
L C C - www.leespower.com
POWER
GENERATION
Comprehensive

Power Solutions

## trang 2 trái
— -— - —
Ee _
— -_ — -_ - ’ ——
——— ——
- —mm - - To
a a T=
} NEUE yo
fl | pete rom ath LF] 1
- - a - . br]
1 1
—" - 1
Open Type
Silent Type Cummins Series
Mobile Trailer Type MTU Series
Containerized Type Perkins Series
Volvo Series
Hyundai Series
LEES Series

## trang 2 phải
|
—~ FN
pe— |
— A Y
SR i i. |
vv - a wh . .
- og
= ' ! I She
=3 o H i a in - F.| r -
Hydraulic Type
MWM Series Vertical Type
Cummins Series Solar Type
MTU Series
Kubota Series
SDEC Series
www.leespower.com

## trang 3 trái
LEES is a global innovative application company Since its establishment, the company has paid
committed to diesel power generation, gas power special attention to brand building and technology
generation, photovoltaic power generation, energy precipitation, and created its own "LEES" brand,
storage system research and development, which has been recognized by the market, trusted by
manufacturing, sales and service. In the past decades, partners and praised by customers. After years of
we have provided related products and services for more development, the company has won the honors of
than 80 countries in five continents, and are committed "High-tech Enterprise”, "Jiangsu Province Specialized
to delivering energy solution products to more and Special New Enterprise”, "Jiangsu Gazelle
application fields. We have always taken green energy Enterprise”, "Wuxi High Performance Diesel
as our own responsibility, committed to improving the Generator Group Engineering Technology Research
development and application of new energy power Center", and has passed ISO9001, 1ISO14001,
generation technology, and constantly pursued ISO45001 system certification.
advanced science and technology and innovative
business management mode. To provide customers with
value-added green energy solutions. —
— a lo) IS ae
ne El .
, i sll on | |.
Ul yl iy ifiiiEnare = I= — | Ch]
nN " ili ind HE In IEEE]
| | | 'W — | " | LTT 7 LI Il
I ee CC
i] | Ca! For mere aml | EN TT "EERE
\ ~ we, Mga | (NC al = il] |
] ‘ >< el - S C H TT N CT B = ! i \
NED Ege em m |
SN SN EN — or — | 1

## trang 3 phải
SES ze z uss i ell eeisSinz 208 IseNAleE SUSI), | ££. 08 MSE IZ1'8E SANIESIS SSIES S18 LSS, LEST SS
Sie YeEjs 2 TETRA TS TT TEES WRI EY TET LI EWE e THR TESTI NEE BTL we eevee mid" VT wow
Lalla Ny
Me HZ SER. S38 150 oss lees 08 01 B104isNen QESNsIg), S52, 08 C08. ous 1 us Ln as SES WS zelusi gfe
tHRHicic tion] aTROW-Ea rio me COON 2 Md Ji ChitdaveligbMar il] ah SEW IID Rola CO i CF SP ICISIVETSY EF OVS QUITO STDC
Wi wes ee eeiiveaes die TU TITEE PRIN 8 Ts wowed i 8 JRE TTI SIRTF TETRIS TURETRT BTR SEY we

Amel devils a's T redrg Pry ra
w WER = eons wo Ties
- ALI . r
OCCA S
[ } OT =e
|
y

## trang 4 trái
|
By Structure
|
ili] IT ——
18 eln  g
EE
ty y= ppp— All series of LEES generators could be designed into
Ela iw open type, with power range 8~4000KVA.
l i | | . Open type generators are powerful, economical,
Sr Rad F ye
SSAA 4 = a= NDE user-convenient and so on, which are suitable for the
| ||_Aill | 2 == fi situation where there's no special request of noise.
HL NF =F iss === og
So . TI
EH ET Ra INT 1 — i. ee ——
IE 1 CT TE REEL |) gL | 1] 0
REE Fm ETT EE = :
0h a ERR J ie oor : ST wo
A [74 ay — x " - ” = h
7 oo ow TR —
=_ ET Or. | ag ICIS
kr RE Sp
E— $ tal [v3 TJ ey : - -
= =. ~  _—
LL _ Rs . )

## trang 4 phải
a, oo - S —_— a or
- Se Tyg. |
a = I | T—
| Q a Cer 1} | PRN ar ’
Cd ys . 1} ti '
Tre a - |
de B rl me rrr | | ¢ "
h 2 I - .
——— yg | jp —1 is .
~ | | A | i
| : I
[i IE Cw = 7 Pe, a fe i
ld Wi of hii AEE E522 le ez i Bm si Fl BF
I= =e IE Loceda, [NE CN Th m—— I iy :
PEE SEO ER a
ul II &— od = 0 NS ha SR oe
fF ' A Rr Badd =———_ Sa | ——————
LEES adopts world famous brand engines, to ensure strong power Intelligent control system, which can monitor operation parameters in
and reliable performance. real time to protect the unit.
The global after-sale service systems ensure timely quality service. Partner: Deepsea e ComAp e Deif
Partner: Cummins e Perkins « MTU ¢ MWM e Volvo ® Hyundai ® Kubota
The service life is long, strong and durable, suitable for industrial applications, The control panel is front design and equipped with emergency stop button.
which can adapt to all kinds of harsh environment.
Easy maintenance, low use cost. ATS is optional, which could connect and transfer with the mains power
automatically, parallel operation and high voltage genset are also optional.

## trang 5 trái
—_-— 7 — N, i} _ WY J == Pata Hot
ad UE Mi A
— : | > a \ A
_= Nm Nl pup |] BY
SN i LY Em EAE \ -
Coo | wey I %
| = | = ||] vl |B :
| ih __ = SS. HA. ]
a -" HY. S| | CR
al El <n | Ne
~~ Na ==La Kk
I} Ke ni
I — ee 5 |
I ; — ! f
= — | ’ Sr
| 3 B11 =] ‘A | | THE
: By Structure P Hi
; LEES silent type generators take advantages of ’ ~ ¥ : FS i
° : 5 BF |S
weatherproof canopy, which is fashionable and q 1 4 $ ’ }
Co —— — - beautiful with bright color. | |& I 4 (
Co Unique design of muffler, inlet and outlet low the yr ol F |
| noise of generators obviously, which could reach
|, I #- 60dBA/7m without loading and 62-65dBA/7m
I TL Po
with full loading.
— :

## trang 5 phải
Powerful LEES engine with reliable performance, H level brushless LEES use world-famous engines, such as Perkins from UK, Cummins from USA
copper alternator with high quality. and MTU from Germany.
Portable power with compact structure, 14 units for 20°GP / 28 units International brand alternators, such as Stamford from UK, Leroy-Somer from
and lower 40'HQ. Easier loading for lower shipping cost. France and Meccalte from Italy.
High quality flame-retardant and sound-absorbing sponge is used Deepsea, ComAp and Deif controllers for your option.
in the canopy to reduce noise level to 62dBA/7m. Super silent canopy design, elegant and noble.
The whole series go with forklift pockets for convenient logistic Special structure of the canopy design plus premium quality flame-retardant and
handling. sound-absorbing sponge, air intake from canopy top instead of from ground,
Reliable 50 degree radiator to make sure high efficiency of heat enables the generator noise low and avoid dust in, the canopy inside keeps
dispersion, suitable for tropical zone. clean, service life of the generators is remarkably extended.
Automatic transfer switch is also optional according to customer's Generators within 1T00KVA are equipped with forklift pockets as standard for
choice. It could make sure power supply continuously.(Option) convenient logistic handling.
Global standard plug and socket.{Option) Bunded base fuel tank optional for 8 hours running to avoid any contamination
by fuel leakage, keeping cleaning and maintenance an easy job.
Heat shield cover is as optional specification to reduce the temperature of
generator.{(Option)
Global standard plug and socket.{Option)
== : T- Ee —— go Is _—
=k | |? | EEE (fines e-e=il
SU SEIN BRET WR =
: Rh (EL No Eee ee =
\ \ at i . | Sooo cE -
— J S| mw ay]
— 5 | TTT JE LA -= T
— ; { LJ = ALEES . =
oo | | ol Co oo. | re WRT]
oo | Farman
Bn ) ’ LT rr —————— CT - . C= -

## trang 6 trái
By Structure
M obile Trailer Type
|
|
LEES trailer type generators are easy to move
and widely applied.
Easy movement makes them especially suitable
for construction sites, road, railway construction
and temporary power station.
L m mn -
- i] | BEssERsEasEy . |
oe -

## trang 6 phải
» - - - » - -
COVEY TRE FCI RCS Cl
Hol ele diOVEC LIN THEY DSH TO SI YORE BY TERE REC PIETER Ee $7  e0ze” 0zez oz 1) op TES ize ez 122
-~ a ca a
SITET FSU ACT CRECIN JON Re
ERTTRE NM 0 ez iz 0g yz esse 9 STE STII HEE TIE RT yg wees
- - “al I. - -
CAS VVC VEN TICE TI LOY TENOR URONCEU RCT I IURCH
IVT: TRAE TT ee 22 es 2 2 8 Tae | hienTobs kel 28 ed foe eat FS IadoptienciGSLEe ICM TY YI
CoE ENS Re GO seh [arid [sai yRAC ala IE BERD IIE
Lo eTE TERETE RRTVETER
-~ a Na a a
Ses Laine "RON 1 cl IRE FESS |
= TTT TC —
=
NPIS CEL AFSINIE D he eee 10 cus uns szising | L LiLiLe A MEMIEITSI NET VIET” SE We fz = ie eek cie
Hida dG FTPTTINT es wm pum 2 PR FEV TORY 2 TT TEE
um
= —==sii | WINING ane oT i
J HE ETT EE EE ET lini wm . ee ces
[HH rE = Wyrm x Chow HEE HINESS EE
FI I I EE TTT TI I IC Te RET = - co rmnmnr wna Vili Foe mroveoaemoer HAE A I BN NT rrr pm i
SL a AR IR oe |
= CO mmm mca min EEG re 2 —
i li lo a TI Tm mn EEA
“A = Fg SLE Be J ee Et : yi Si EE a
SEE, hime SISDNHelMe DTTC mele CE Se—
FE __. . oa of [AIEEE SE— way ert 2 a ad | Fg =
PSE pn A ———— Coal TEE earned Ed 0) ESE
Tm Coreg mown BE BEd mas ANIME lB Suto 22 cb
Cor TT Cigasaamisn gl ERRC
EE CEE === 9 W le EG Si
ee —— re Cie aha ER EET -
eR Te. TT TTT AMET wm TTC Tr wm ems) ile b nem m= = Zins z: )
Spr ER -R =  = R= E ———— FE T.

## trang 7 trái
By Structure
| dl
LEES containerized adopt sound-absorbing materials, scientific design So Eee]
Mee TNLL WE ——
and advanced technology in noise reduction and airflow structure to | mLees <TC
T= — [I
achieve ideal noise level. I wy —
. i —_ WJ
yh | |
The CSC certification, in line with international container security CLR i | .
convention, ensures shipping directly as a standard container, greatly TRE gee i N
N ig * ~~
saving the cost of transportation. SE pr ~
FY Wale { ~
Quite suitable for applications with very strict noise pollution — ae Rin RMP
regulations, such as hospitals, office buildings, construction sites etc. — ’ ! ) CN
LEES containerized canopy is also weather proof and sand proof. -
(rr SR SR —— aad E
— BR  — — . ’ - r I CX
; EH = =a oo - pf | i
| Va — al Li =\ 0
wT " Tie i 3
pt _ 1

## trang 7 phải
_ a A
- » 1 -g ~
: A. ES. in mi [ -
. : (A - .
I
J—
— —
_ —_— TT
i _— ANA fn EE Tis
5 LAAN =. By re -93 ESN TY
a Sb [EY bie ed Sal NA Ei a Rs: n nd | iE
— 1 a It Tv mm To — ‘ dd Kass: S:2 I ee]
— ~ poy; ea == 8 — — = TEE EE,
2 TE —_— _ ney ay — 3 — ; Sod |
vv — = N - : . A IE |
3 Comes = rege REZ EN EE Sy Ve zal a
A ThE © —— . e _A - TTR —— er = 7 :
_ or h - - - | : =)  — Eg -
Tay — i moms Td CT : x
¥ = { = vy E [3
| WW — gb il | | EE om
nied SA EE
Ne — |g J [. — & I ng | A
E Tay aa Ea mo ae a “oh 0 —.i0
3 - K -. I das .
ST . = CL TT E oo. “ss 1 = a —Z Yi
Te TEE S — Wr Sk hl Be [Sit 4 = 17]
TNE RR . hy =7 IN sR Vo “BFR ay
ol Loe TW - IN hg [EEA 2% LTR eta Col ET 21) A
le Le wT ar TRE LRA whe PN PRP
. BS TE he Sg SR ha NL TEN EE,
4 ie = . 4 RIES ol LU, TO S Th Let
. EE ¢ Te - lv - SA wh I ANRTRGS
DN = EO), ” . 3X RAT ye WN
SETS RE > ~ Cg SHEE,
‘ Ca bR - By - 20a A
. : NEARER Way SN
* h eal N NR AAT. on IEA CA
* B oh
' U
. one RON
} a : hy BES. he

## trang 8 trái
LEES Cummins series gensets are with power range 24~2500kVA with open type, silent type, trailer type and containerized type.
All engines comply with standards of ISO 9001, ISO 14001, ISO 8528 and so on.
50H/ | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model
Standby Prime Standby Prime Cummins Open Type Silent / Open Type Silent /
KVA KVA Kw KW Container Type Container Type
LSC2483 24 22 19 17 4B3.9-G11 1900%940x1450 2286x956%1255 750 1100
LSC27S3 27 25 22 20 4B3.9-G1 1900%940%1450 2286%956x1255 770 1120
LSC34S3 34 31 27 25 4B3.9-G12 1900%940%1450 2286x956x1255 780 1126
LSC4483 44 40 35 32 4BT3.9-G1 1900x940x1450 2286x956%1255 860 1170 |
LSC5583 55 50 44 40 4BTA3.9-G2 1900%940x1450 2460%1006x1255 940 1240 |
LSC66S3 66 60 53 48 4BTA3.9-G2(M) 1900%940x1450 2460x1006%1255 960 1260 |
LSC86S3 86 78 69 63 4BTA3.9-G11 1900%940%1450 2460x1006%1255 1010 1320 |
LSC100S3 100 91 80 73 6BT5.9-G1 2250%990%1450 2960%1100%1650 1350 1780
LSC110S3 110 100 88 80 6BT5.9-G2 2250%x990%1450 2960x1100%1650 1350 1780
LSC12583 125 114 100 91 6BTAS5.9-G2 2250%990%1450 3360%1110x1700 1360 1970
LSC150S3 150 136 120 109 6BTAA5.9-G2 2380%x990%1450 3360x1110%1700 1460 1980
LSC170$3 170 155 136 124 6BTAAS5.9-G12 2425%x990%1560 3360x1110%1700 1460 2150
LSC200S3 200 182 160 145 6CTA8.3-G2 2490%1114x1560 3360%1110%1700 1780 2300 |
LSC220S3 220 200 176 160 6CTAA8.3-G2 2490%1114x1650 3620x1232x2050 2160 2730
LSC275S3 275 250 220 200 6LTAAS.9-G3 2680x1150x1700 3620%1232x2050 2310 2850 |
LSC310S3 312 284 250 227 NTA855-G1A 3370%x1250%1950 4260x1462x2100 3200 4000 |
LSC315$3 305 277 244 222 6LTAA9.5-G3 3200x1150%1800 3910%1332%2100 2762 3340
LSC350S3 350 318 280 255 6LTAA95-G1 3200x1150%1800 3910x1332x2100 2500 3425
LSC375S3 375 341 300 273 NTA855-G2A 3200x1250%2000 4260%1462x2250 3400 4100
LSC400S3 400 364 320 291 QSG12-G3 3160x1380x2250 4260%1462x2100 3500 4400
LSC410S3 412 375 330 300 KTA19-G2 3600x1400%2150 4700x1630x2400 3800 5450
LSC440$3 440 400 352 320 QSNT-G3 3600x1400%2150 4700%1630x2400 3800 4400
LSC450S3 450 409 360 327 QSG12-G4 3160x1380%2250 4700x1630x2400 3500 4400
LSC475S3 475 432 380 345 6ZTAA13-G2 3160x1380%2250 4260%1462x2100 4240 5050
LSC50053-1 500 455 400 364 QSZ13-G5 3160%1380%2250 4700%1630%2400 4290 5200
LSC550DS3-1 550 500 440 400 QSZ13-G10 3250%1360%2100 4700x1630x2400 4290 5200
LSC550S3 550 500 440 400 KTA19-G3A 3600%1400%2150 4700%1630%x2400 3800 5450
LSC650S3 650 591 520 473 KTAA19-G6 3950x1638%2150 5060%1912x2500 4640 6700
LSC680S3 680 N/A 544 N/A KTAA19-G6A 3950x1638x2150 5060x1912x2500 4640 6700
LSC715S3 715 650 572 520 QSK19-G4 4550x2100%2320 5060%1912x2500 6900 9600
LSC825S3 825 750 660 600 KTA38-G2 4550%2100%2320 Se popao%0 6900 10200
x2260x%
LSC880S3 880 800 704 640 KTA38-G2B 4550x2100%2320 ee zone 2550 7000 10200
LSC1000S3 1000 909 800 727 KTA38-G2A 4750%2100%2320 A aopao%0 7000 10200
LSC110083 1100 1000 880 800 KTA38-G5 4750x2100%2320 ES 7806 10300
x2260x%
LSC125083 1250 N/A 1000 N/A KTA38-G9 4750%2100%2320 4 zone 2550 7806 11000
LSC1375S3 1375 1250 1100 1000 QSK38-G5 4750%2100%2320 2200 aeo0 9450 20750
LSC1410S3 1410 1282 1128 1025 KTA50-G3 5283x2260%2510 ISO 20'ft HQ 9450 20750
LSC1675S3 1675 1523 1340 1218 KTA50-G8 5690%x2260%2510 ISO 40'ft HQ 9900 20900
LSC1675S3 1675 1523 1340 1218 KTA50-GS8 5690x2260%2510 ISO 40'ft HQ 5050 20900

## trang 8 phải
-, | - a Na Ta ey Ta eg oa a a -
= = 0 Ls DICH BOTS J COT € - = e160
[4 vv =r hh 4 ~ - 7
Oe | 3 a RP
do glk 4 F
ps Em Ens + R= fnEdiEn SE
= b i d |
BN FR i] FIER =
- DT a i 4 . {1
EE | 4h = ia i a BN
ERI NY fa A |
- _- = = el [Fo— C—
FN - .
¢-] -
&° vagTA vasta LE
cy ) ! irm— ry
yoga me
I L.A
Power Engine Size(LxWxH)mm Weight(kg)
Model
Standby Prime Standby Prime Cummins Open Tybe Silent / Open Type Silent /
KVA KVA Kw KW pen Typ Container Type Pen 1YPE container Type
LSIC55083 550 500 440 400 QSX15G8 3950%1638x2150 4700x1630%x2550 4640 5500
LSIC700S3 700 636 560 509 VTA28G5 4550%2100%2320 5400%2260%2550 7200 8800
5400%2260x2550
LSIC825S3 825 N/A 660 N/A VTA28-G6 4600x 1897x2090 /1S0 20 HQ 7400 9200
5400%2260%2550
LSIC880S3 880 800 704 640 QSK23-G3 4300%1820x2480 1150 201 HQ 7320 9100
5400%x2260x2550
LSIC110083-1 1100 1000 880 800 QST30-G4 4750%x2100%2320 11S0 20 HQ 7800 9700
5400%2260%2550
LSIC1100S3 1100 1000 880 800 KTA38-G5 5283x2260%2510 1150 201 Ha 8600 10300
LSIC141083 1410 1282 1128 1025 KTA50-G3 5820x2200%2233 ISO 20/40ft GP 11300 20700
LSIC1650S3 1650 1500 1320 1200 QSK50-G4 5820%2200%2233 ISO 40'ft HQ 11300 20800
LSIC182583 1825 1659 1460 1327 QSK50-G7 5900x2300%2600 ISO 40'ft HQ 11900 22000
LSIC200083 2000 1818 1600 1455 QSK60-G3 6250%2500%2550 ISO 40'ft HQ 14000 23500
LSIC2250S3 2250 2045 1800 1636 QSK60-G4 6250x2500%2550 ISO 40'ft HQ 14700 24200
LSIC250083 2500 2273 2000 1818 QSK60-G8 5000%2182%2460 ISO 40'ft HQ 15300 25000
*Powered by Cummins, three phase, 230/400V 1500RPM, 50HZ
Please contact us at lees@leespower.com for more product specifications.

## trang 9 trái
\
|
Firing = EF Be | re
Re ETT . Su
i 3
4 :
AF o ,
Nig
hal I
-_ oo - ee, OD oo oe ’ CE CE - - . BEE TE 1
EES = o [YS | L. I a
Cr _ oe] | =
Ww (\ {NYE a - =
| WE UR IT >
vod. ae SE as dd ¥ py J
= TINT i Tre . £ —
— EL 2 HB L = |
| Lo J ies

## trang 9 phải
50H/ | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model Standb Pri Standb Pri Silent / Silent /
KVA y KVA ow y KW MTU Open Type Contains Type Open Type Container Type
LSM506S3 506 460 405 368 10V1600G10F 3230x1660%2145 4700x1630%2350 3550 4793
LSM55083 550 500 440 400 10V1600G20F 3230%1660%2145 4700%1630%2350 3900 5265
LSM660S3 660 600 528 480 12V1600G10F 3470x1660%2145 4700x1630%2350 4210 5684
LSM73253 732 665 585 532 12V1600G20F 3470x1660%2145 5060%1912x2530 4600 6210
LSIM940S3 940 855 752 684 12V1600G11F 4750%2100x2320 a2 aao0 7000 10200
LSIM1000S3 1000 909 800 727 12V1600G21F 4750x2100x2320 A aop2o%0 7000 10200
LSIM1125S3 1125 1023 900 818 12V1600G31F 4750%2100%2320 220 aoo0 7000 10200
LSM137583 1375 1250 1250 1000 18V2000G26F 5000%2182%2460 ISO 20'ft HQ 9400 17950
LSM1500S3 1500 1364 1200 1091 12V4000G23RF 5700x2300%2500 ISO 20'ft HQ 11748 16000
LSM18000S3 1800 1636 1440 1309 12V4000G23F 6000%2240%2920 ISO 40'ft HQ 12331 17600
LSM2000S3 2000 1818 1600 1455 12V4000G63F 6000x2240%2920 ISO 40°'ft HQ 12611 18000
LSM222583 2255 2050 1804 1640 16V4000G23F 6680x2700%3200 ISO 40'ft HQ 15000 23000
LSM2500S3 2500 2273 2000 1818 16V4000G63F 6800x2700x3200 ISO 40°'ft HQ 15600 23600
LSM2750S3 2750 2500 2200 2000 20V4000G23F 7300%2910x3400 ISO 40°ft HQ 19100 25500
LSM302583 3025 2750 2420 2200 20V4000G63F 7300%2910%3400 ISO 40t HQ 19250 26000
LSM3300S3 3300 3000 2640 2400 20V4000G63LF 7400%3100x3400 ISO 40°'ft HQ 21000 26500
LEES MTU series gensets are with power range 506-3300kVA.
MTU engine has always been well known for its large output power, high efficiency, compact structure and durability.
It is one of the most advanced engine manufacturers in the world.
*Powered by MTU, three phase, 230/400V 1500RPM, 50HZ
Please contact us at lees@leespower.com for more product specifications.

## trang 10 trái
- RAIA ARCI AE RAIS AIA A Tre Sra
SENN Er iC SIHIICSEROCE NN
|]
LI lo Baa YY
we be
Pr
La
—_— i da ach -
- Ng Fr a
he Poon wm pe
-n om an , apmsanes To I~
- - oe
a 1 - JE— - r= —
|” BALced . HEE FEMI J [IS —
~ — ~n oa
_ gassz=agssss Ld I— OF
- SEe=Esisss [] : mr
PS — == TTT | | ) | —— p—
. TY . m = rn © rE
Ne | — TT | '
; —
a ip. ff] . EE Sl hH
LW wr =3 nl ae XT
i Ea == Ir [nj y= :
La bt I — -
Nand _ - 0 == had = = |
— . —— Xa
Mw ; — > J
EN [TIN rr Ce Se fi ~~
+ { a V, = a
Ey [OUCH A ll ll A —< ag /
LEES Perkins series gensets are with power range 10~2500kVA with open type, silent type, trailer type and containerized type.
As a global leading manufacturer of engines 8-2000KW with high economic, reliable and durable characteristics.
50H/Z | Single phase
Power Engine Size(LxWxH)mm Weight (kg)
Model Standb Pri Standb Pri Silent / Silent /
andby rime andby rime . ilen ilen
KVA KVA KW KW Perkins Open Type Container Type Open Type Container Type
LSP10S 10 9 8 7 403D-11G 1300%690%1000 1840x805x1120 440 560
LSP14S 14 13 ikl 10 403D-15G 1400x690%1000 1840%805x1120 370 600
LSP16S 17 15 13 12 403A-15G2 1400x690x1000 1840%805x1120 370 600
LSP22S 22 20 18 16 404D22G 1470x690%1280 1840x805x1120 480 660
LSP33S 33 30 26 24 1103A-33G 1600x790x1320 2150x955x1250 860 1210

## trang 10 phải
50H/ | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model
Standby Prime Standby Prime Perkins Open Type Silent / Open Type Silent /
KVA KVA KW KW Container Type Container Type
LSP10S3-E 10 9 8 7 403D-11G 1300%x690x1000 1840%x805%1120 440 560
LSP1483 14 13 1" 10 403A-15G1 1300x690x1000 1840x805x1120 355 600
LSP16S3 17 15 13 12 403A-15G2 1400x690x1000 1840%805%1120 370 600
LSP22S3 22 20 18 16 404A-22G1 1470%690%1280 1840x805%1120 480 660
LSP30S3-E 30 27 24 22 404D-22TG 1470x790%1280 1840x805x1120 655 885
LSP33S3 33 30 26 24 1103A-33G 1600x790x1320 2150%955%1250 860 1210
LSP5083 50 45 40 36 1103A-33TG1 1600x790x1280 2150%955%1250 895 1260
LSP66S3 65 59 52 47 1103A-33TG2 1600x790x1280 2150%955%1250 895 1260
LSP72S3 72 65 57 52 1104A-44TG1 2000x850%1350 2450(2510)x1100x1560 1070 1425
LSP88S3 88 80 70 64 1104A-44TG2 2000x850%1350 2450(2510)x1100x1560 1100 1465
LSP110S3 110 100 88 80 1104C-44TAG2 2250%960x1350 2960x%1100x1650 1120 1490
LSP150S3 148 135 118 108 1106A-70TG1 2650%960%1650 3360%1110x1700 1280 2100
LSP165S3 165 150 132 120 1106A-70TAG2 2650%960x1650 3360x1110x1700 1280 2100
LSP200S3 200 182 160 145 1106A-70TAG3 2650x960x1650 3360x1110x1700 1495 2390
LSP220S3 220 200 176 160 1106A-70TAG4 2650%960%1650 3360%1110x1700 1490 2280
LSP275S3 275 250 220 200 1206A-E70TTAG3 2780x1200x1770 3620x1230x2050 2400 3200
LSP340S3 343 312 275 249 1706A-E93TAG1 L 2780x1200x1770 3620%1230%x2050 2400 3200
LSP385S3 385 350 308 280 2206C-E13TAG2 3490%1330%2050 4260%1462x2150 3160 3950
LSP450S3 450 409 360 327 2206C-E13TAG3 3490x1330%2050 4260%1462x2150 3160 4180
LSP500S3 500 455 400 364 2506C-E15TAG1 3750%1350%2100 4700x1630%2430 4870 5120
LSP550S3 550 500 440 400 2506C-E15TAG2 3750%1350%2100 4700x1630%2430 4980 5230
LSP660S3 650 591 520 473 2806C-E18TAG1A 3600x1750x2200 5060%1912x2500 4245 5895
LSP715S3 715 650 572 520 2806A-E18TAG2 3600%1750%2200 5060x1912x2500 4400 6050
LSP770S3 770 700 616 560 2806A-E18TTAG4 4000x1750x2200 5060%1912x2500 4650 6495
LSP850S3 850 773 680 618 2806A-E18TTAGS 4000x1750%x2200 5060%1912x2500 4780 6850
LSP880S3 880 800 704 840 4006-23TAG3A 4350x1750%x2270 5400x2260x2550 5645 8856
LSP1100S3 1100 1000 880 800 4008TAG2A 4750%2070x2414 5400%2260x2550 6800 10500
LSP125083 1250 1136 1000 909 4008-30TAG3 4750x2070x2414 5400%2260x2550 6800 10500
LSP1400S3 1400 1273 1120 1018 4012-46TWG2A 5000%2182x2460 ISO 407t HQ 9400 17950
LSP1650S83 1650 1500 1320 1200 4012-46 TAG2A 5000%2182x2436 ISO 40'ft HQ 10435 18435
LSP1875S83 1875 1705 1500 1364 4012-46 TAG3A 5200x2200%x2477 ISO 40 HQ 11200 19200
LSP2000S3 2000 1818 1600 1455 4016TAG1A 6100%2740x3120 ISO 40'1t HQ 13780 21780
LSP225083 2250 2045 1800 1636 4016TAG2A 6100x2740x3120 ISO 40'ft HQ 13780 21780
LSP250083 2475 2250 1980 1800 4016-61TRG3 6100x2740x3120 ISO 40'7t HQ 14900 22900
LSP250083 — 2500 — 2000 4016-61TRG3X 6100%2740x3120 ISO 40'ft HQ 14900 22900
* Powered by Perkins, three phase, 230/400V, 1500RPM, 50HZ
Please contact us at lees@leespower.com for more product specifications.

## trang 11 trái
LIZ EE EAIFARRAIARCOIAEAICE I EAISIARY JIARSIAREANE A
4 a sr ala al ag Tal ag al aga al 7 ral Tie -
SY = 1.¢ 1.= DET REIS J i - | O - ere
- a LB Nd
| YAS
1 1 = >
= = = 1 | i =
—_— Im | ( I yi
| TRL.
Con avy me al
—_— mr;
’ TELE 1 ;
VOLVO - -
LEES Volvo series gensets are with power range 275-833kVA.
Volvo engines are Tier 2 or Tier 3 emission certificated to meet environmental protection requirement.
Low fuel consumption, low noise and stable performance for continuous running.
50H/Z | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model . . .
Standby Prime Standby Prime Volvo Open Type Silent / Open Type Silent /
KVA KVA KW KW P yp Container Type P yp Container Type
LSV27583 275 250 220 200 TAD841GE 3370%1250%1950 4260x1462x2100 1890 2340
LSV33083 330 300 264 240 TAD842GE 3370x1250%1950 4260x1462x2100 1950 2530
LSV35083 350 318 280 255 TAD843GE 3200%1150%1800 4260%x1462x2100 2100 2680
LSV35083 350 318 280 255 TAD1341GE-B 3100x1120%1788 4260%1462x2100 2350 3210
LSV385S3 385 350 308 280 TAD1342GE-B 3400%x1270x1974 4260x1450%2100 2480 3350
LSV415S3 415 377 332 302 TAD1343GE-B 3400%1270%1974 4260%1450%2100 2900 3950
LSV45083 450 409 360 327 TAD1344GE-B 3400%1270%1974 4260x1450%2100 3000 4050
LSV505S3 500 455 400 364 TAD1345GE-B 3600x1400%2100 4700%1630%2350 3200 4320
LSV55083 550 500 440 400 TAD1346GE 3600%1400%2100 4700x1630%2450 3200 4320
LSV550S3 552 502 442 401 TAD1641GE-B 3600%1400x2100 4700x1630%2350 3450 4670
LSV650S3 850 591 520 473 TAD1642GE-B 3965x1710%2200 5060%1912x2530 3610 4870
LSV71583 715 650 572 520 TWD1644GE 3965%1710x2200 5060%1912%2530 3910 5170
LSV770S3 770 700 616 560 TWD1645GE 3965x1710%2200 5060%1912%2530 4200 5900
5400x2260x2550
LSV833S3 833 757 666 606 TWD1744GE 4550%2100%2320 /1S0 20ft HQ 6900 10200
*Powered by Volvo, three phase, 230/400V 1500RPM, 50HZ
Please contact us at lees@leespower.com for more product specifications.

## trang 11 phải
LICE AIFAERRAIARCOIAEAICE I AISA JIARSIAREANE A
4 a sr ala al ag Tal ag al aga ARM I) -
ll m0 1 NEIESS 1 LESS CEE
- a LIE Ed
' \ re P=
FTI PY]
= iw Zi ==
= a1]
TNS LT -
“ v Sv =
Tu pdm B no] on ow
weg TE et [I BC]
ull FREINEN. J BN __
I — dm nw aun
Loa —_
_ TINNY J IE VY ve vem me JH
K Lln-i+ Pp
LEES Hyundai series gensets are with power range 335-1000kVA.
Hyundai diesel engines are small in size, light in weight, strong excellent sudden load-acceptance capability.
Low noise, reliable and economy, enjoy good reputation in the global market.
50H/Z | Three phase
Power Engine Size(LxWxH)mm Weight (kg)
Model Standb; Pri Standb; Pri Silent / Silent /
andy rime andy rime R tien fen
Hyundai Open Type . Open Type }
KVA KVA KW Kw y pen Typ Container Type PEN 1YPE container Type
LSDS335S3 335 305 268 244 DP086CE 3250x1300%1700 4260%1462x2100 2485 3575
LSDS410S3 410 373 328 298 DP126LB 3250x1600x2000 4260x1612x2350 2850 3870
LSDS470S3 470 427 376 342 P158LE 3250x1600x2000 4260x1612x2350 2920 3940
LSDS510S3 511 465 409 372 DP158LC 3250x1600x2000 4260x1612x2350 3230 4250
LSDS580S3 583 530 466 424 DP158LD 3250x1600x2000 4260x1612x2350 3370 4390
LSDS630S3 632 575 506 460 DP158CC 3500%1600x2050 4700x1630%2430 3500 5060
LSDS70583 705 641 564 513 DP158CD 3500%1600%2050 4700%1630x2430 3655 5215
LSDS760S3 760 691 608 553 DP222LB 3960%1900%2250 5060x1912x2500 4250 5920
LSDS830S3 828 753 662 602 DP222LC 3960x1900x2250 5060x1912x2530 4250 5920
LSDS840S3 840 764 672 811 DP222CA 3960x1900x2250 5060%1912x2530 4250 5920
LSDS900S3 900 818 720 655 DP222CB 3960x1900x2250 5060%1912x2530 4250 5920
LSDS1000S3 1000 909 800 727 DP222CC 3960x1900x2250 5060%1912x2530 4300 5920
*Powered by Hyundai, three phase, 230/400V 1500RPM, 50HZ
Please contact us at lees@leespower.com for more product specifications.

## trang 12 trái
IE EEE AEN
LEES
LEES series gensets are with power range 8-4125kVA.
LEES engines are powerful, reliable, low maintenance cost and high cost-efficiency.
Quality is equivalent to international brands.
50H/Z | Single phase
Power Engine Size(LxWxH)mm Weight(kg)
Model i
vA "VA Sn Pw LEES Open Type Container Type Open Type Container Type
LSY8s 8 7 8 7 YD380D-JP191 N/A 1686x806x1050 N/A 620
LSY10S 10 9 10 9 YD385D-JP193 N/A 1686x806x1050 N/A 618
LSY128 12 1 12 1 YD480D-JP195 N/A 1686%806%1050 N/A 650
LSY15S 15 14 15 14 YND485D-JP197 N/A 1840x805x1120 N/A 690
LSY18S 18 17 18 17 YND490D-JP199 N/A 1840x805%1120 N/A 750
LSY22S 22 20 22 20 Y495D-JP200 N/A 1955x805%1050 N/A 730
LSY258 25 22 25 22 Y4100D-JP202 N/A 2150%955%1250 N/A 1000
50H/Z | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model Standb Pri Standb Pri Silent / Silent /
KVA y KVA pi y KW LEES Open Type Contes Type Open Type Contr Type
LSY1183 11 10 9 8 YD380D-JP191 N/A 1686x806x1050 N/A 590
LSY1283 12 11 10 9 YD385D-JP193 N/A 1686x806x1050 N/A 610
LSY1583 15 14 12 11 YD480D-JP195 N/A 1686x806x1050 N/A 690
LSY18S3 18 16 14 13 YND485D-JP197 N/A 1840x805x1120 N/A 630
LSY2353 23 21 18 17 YND490D-JP199 N/A 1840x805%1120 N/A 680
LSY3083 30 27 24 22 Y495D-JP200 N/A 1955x805x1050 N/A 760
LSY3353 33 30 26 24 Y4100D-JP202 N/A 2150%955%1250 N/A 950
LSY4183 41 38 33 30 Y4105D-JP204 N/A 2150%955%1250 N/A 990
LSY5583 55 50 44 40 Y4102ZLD-J206 N/A 2460%1006x1255 N/A 1170
LSY60S3 60 55 48 44 Y4105ZLD-J208 N/A 2460x1006x1255 N/A 1180
LSY7083 70 64 56 51 YD4EZLD-J210 N/A 2460%1006x1255 N/A 1200
LSY88S3 88 80 70 64 Y4110ZLD-J212 N/A 2460%1006%1255 N/A 1280
LSSC1183 11 10 9 8 371.1-G42 N/A 1686x806x1050 N/A 590
LSSC1483 14 13 11 10 37T1.1-G42 N/A 1686x806x1050 N/A 590
LSSC17S3 17 15 13 12 472.3-G21 N/A 1840x805%1120 N/A 680
LSSC2383 23 20 18 16 4727-G21 N/A 1955x805x1050 N/A 760
LSSC28S53 28 25 22 20 4Z73.0-G21 N/A 1955x805%1050 N/A 760
LSSC3483 34 31 27 25 473.2-G21 N/A 2150%955%1250 N/A 990
*Powered by LEES, single phase 230V, three phase, 230/400V, 1500RPM, 50HZ
Please contact us at lees@leespower.com for more product specifications.

## trang 12 phải
Power Engine Size(LxWxH)mm Weight (kg)
Model Standb Pri Standb Pri Silent / Silent /
KVA d KVA KW d KW LEES Open Type Container Type Open Type Container Type

LSSC44S3 44 40 35 32 47T3.5-G21 N/A 2460%1006x1255 N/A 1170

LSSC69S3 69 63 55 50 47T4.1-G21 N/A 2460%1006x1255 N/A 1170

LSSC7553 75 68 60 55 AZTAA4 1-G21 N/A 2460%1006x1255 N/A 1170

LSSC83S3 83 75 66 60 4ZTAA4.1-G22 N/A 2960%1100x1650 1130 1732

LSSC88S3 88 80 70 64 4HT4.3-G23 N/A 2960%1100%1650 1130 1732
LSSC11083 113 102 90 82 4ZTAA4.1-G32 N/A 2960%1100x1650 1130 1732
LSSC110S3 113 102 90 82 4HTAA4.3-G21 1950x900x1257 2960x1100x1650 1130 1732
LSSC12583 125 114 100 91 4HTAA4 3-G23 1950%900%1257 2960%1100%1650 1130 1732
LSSC14083 138 125 110 100 4HTAA4.3-G22 2100x950%1310 2960%1100x1650 1130 1732
LSSC15083 150 136 120 109 6HTAAG.5-G21 2450x1050%1550 3360x1110%1700 1420 1970
LSSC165S3 165 150 132 120 6HTAAB 5-G22 2450%1050x1550 3360x1110x1700 1460 2020
LSSC200S83 198 180 158 144 6HTAAB 5-G23 2450x1050x1550 3360%1110x1700 1510 2233
LSSC220S3 225 205 180 164 6DTAAS 9-G21 2500x1060x1660 3620x1230%2050 1670 2670
LSSC25083 250 227 200 182 6DTAAS8.9-G24 2600x1120x1850 3620% 1230x2050 1830 2690
LSSC27583 275 250 220 200 6DTAAS.9-G23 2600x1120%1850 3620%1230%2050 1830 2900
LSSC31583 313 284 250 227 6ETAA10.4-G21 3070x1105x1650 4260x1462x2100 N/A N/A
LSSC340S3 340 309 272 247 6ETAA11.8-G22 3070x1105%1650 4260%1462x2100 2250 4390
LSSC35083 350 318 280 255 6ETAA10.4-G22 3070x1105x1650 4260x1462x2100 N/A N/A
LSSC375S53 375 341 300 273 6ETAA11.8-G21 3070%1105%1650 4260x1462x2100 2250 4440
LSSC41083 412 375 330 300 6ETAA12.8-G22 3070%1105%1650 4260x1462x2100 2250 4510
LSSC44083 440 400 352 320 6ETAA12.8-G21 3070x1105%1650 4260x1462x2100 2250 4510
LSSC50083 500 455 400 364 6ETAA12.8-G31 3300%1105%1650 4700%1630%x2400 2700 6140
LSSC550S3 550 500 440 400 6ETAA12.8-G310 3400%1105x1650 4700x1630x2550 2800 6270
LSSC560S3 563 511 450 409 6KTAA25-G36 3900%1610%2110 5060x1912x2500 N/A N/A
LSSC62553 625 568 500 455 6KTAA25-G35 3900%1610%2110 5060%1912x2500 N/A N/A
LSSC690S3 688 625 550 500 B6KTAA25-G34 3900%1610x2110 5060%1912x2500 N/A N/A
LSSC750S3 750 682 600 545 6KTAA25-G33 3900%1610%2110 5060%1912x2500 N/A N/A
LSSC82583 825 750 660 600 6KTAA25-G32 3900x1610x2110 5060%1912x2500 5260 6340
LSSC880S3 900 818 720 655 B6KTAA25-G31 4200x1610x2110 5400x2260%2550 5400 8400
LSSC1000S3 1000 909 800 727 BKTAA25-G320 4200x1610x2110 5400%2260%2550 5800 8800
LSYC1000S3 1000 909 800 727 YC6TH1220-D31 4750%2100x2320 5400x2260%2550 N/A N/A
LSYC1125S3 1125 1023 900 818 YC6TH1320-D31 4750%2100%2320 5400%2260%2550 N/A N/A
LSYC1250S3 1250 1136 1000 909 YC6C1520-D31 4750%2100x2320 5400%2260x2550 NIA N/A
LSYC1375S3 1375 1250 1100 1000 YC6C1660-D31 4750%2100x2320 5400%2260x2550 N/A N/A
LSYC1500S3 1500 1364 1200 1091 YC12VTD1830-D31 5820%2200%2233 ISO 20HQ N/A N/A
LSYC1625S3 1625 1477 1300 1182 YC12VTD2000-D30 5820%2200x2233 ISO 20HQ N/A N/A
LSYC1690S3 1687 1534 1350 1227 YC12VC2070-D31 6250%2500%2550 ISO 40'ft HQ N/A N/A
LSYC1875S3 1875 1705 1500 1364 YC12VC2270-D31 6250%2500x2550 ISO 40'ft HQ N/A N/A
LSYC2065S3 2062 1875 1650 1500 YC12VC2510-D31 6250%2500%2550 ISO 40'ft HQ N/A N/A
LSYC2250S3 2250 2045 1800 1636 YC12VC2700-D31 6250%2500%2550 ISO 40'ft HQ N/A N/A
LSYC250083 2500 2273 2000 1818 YC12VC3000-D30 6250x2500%2550 ISO 40'ft HQ N/A N/A
LSYC2750S3 2750 2500 2200 2000 YC16VC3300-D31 7400x3100%3400 ISO 40'ft HQ N/A N/A
LSYC3000S3 3000 2727 2400 2182 YC16VC3600-D31 7400%3100x3400 ISO 40'ft HQ N/A N/A
LSYC325083 3250 2955 2600 2364 YC16VC4000-D31 7400x3100x3400 ISO 40'ft HQ N/A N/A
LSYC3500S3 3500 3182 2800 2545 YC16VC4200-D30 7400%3100x3400 ISO 40'ft HQ N/A N/A
LSYC3750S3 3750 3409 3000 2727 YC16VC4500-D30 7400%3100x3400 ISO 40'ft HQ N/A N/A
LSYC4125S3 4125 3750 3300 3000 YC16VC4900-D30 N/A ISO 40'ft HQ N/A N/A

## trang 13 trái
LEES Cummins series gensets are with power range 28~2500kVA with open type, silent type, trailer type and containerized type.
All engines comply with standards of ISO 9001, ISO 14001, ISO 8528 and so on.
60HZ | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model
Standby Prime Standby Prime Cummins Open Type Silent / Open Type Silent /
KVA KVA KW KW Container Type Container Type
LSC30S3-6 28 25 22 20 4B3.9-G11 1900%940x1450 2286%956%1255 750 1100
LSC3553-6 35 32 28 25 4B3.9-G2 1900x940x1450 2286%956%1255 780 1120
LSC40S3-6 38 35 30 28 4B3.9-G12 1900%940x1450 2286%956%1255 820 1130
LSC5083-6 50 45 40 36 4BT3.9-G2 1900%940x1450 2286x956%1255 870 1200
LSC7553-6 75 68 60 54 4BTA3.9-G2 1900%940x1450 2460%1006x1255 960 1300
LSC100S3-6 100 90 80 72 4BTA3.9-G11 1900%940%1450 2460x1006%1255 1200 1550
LSC12553-6 125 113 100 90 6BT5.9-G2 2250%990x1450 2960%1100x1650 1400 1700
LSC140S3-6 138 125 110 100 6BT5.9-G2(M) 2250%990x1450 2960%1100x1650 1400 1850
LSC14583-6 145 130 116 104 6BTA5.9-G2 2250%990%1450 3360%1110%1700 1530 2000
LSC16553-6 165 150 132 120 6BTAA5.9-G2 2350%990%1450 3360x1110x1700 1500 2000
LSC18553-6 184 168 147 134 BBTAAS5.9-G12 2415x990%1560 3360x1110x1700 1550 2000
LSC22083-6 220 200 176 160 6CTA8.3-G2 2490%1114x1560 3360%1110%1700 1800 2200
LSC25083-6 250 230 200 184 6CTAA8.3-G2 2490x1114x1650 3620%1232x2000 2100 2700
LSC27583-6 275 NA 220 NA 6CTAA8.3-G9 2490%1114x1650 3620%1232%2050 2000 2700 |
LSC28553-6 285 260 228 208 BLTAAB.9-G2 2680%1150%1700 3620%1232x2000 2200 1800 |
LSC31553-6 315 283 252 226 6LTAA8.9-G3 2780x1150x1700 3910%1332x2100 2400 3100
LSC330S3-6 330 300 264 240 6LTAA9.5-G3 3200%1150x1800 3910%1332%2100 2700 3400
LSC35053-6 350 315 280 252 6LTAAQ.5-G1 3200x1150x1800 3910x1332x2100 2700 3400
LSC47553-6 475 430 380 344 6ZTAA13-G2 3250%1380%2250 4700%1630x2400 3700 5000
LSC49053-6 490 440 392 352 Qsz13-G7 3160%1380%2250 4700%1630x2400 3800 5100
LSC50053-6 500 475 400 380 QSz13-G3 3160x1380%2250 4700x1630x2400 3800 5100
LSC52553-6 525 475 420 380 QSZ13-G5 3160%1380x2250 4700x1630%2400 4000 5300
LSC600S3-6 600 550 480 440 QSsZ13-G11 3600x1400%2150 4700%1630%2400 4000 5300
LSC38553-6 385 350 308 280 NTA855-G1B 3370%1250%1950 4260x1462x2100 3500 4100
LSC44053-6 440 400 352 320 NTA855-G3 3370%1250x1950 4260%1462x2100 3700 4300
LSC460S3-6 463 425 370 340 QSG12-G3 3250x1380x2250 4700%1630%2400 4700 5500
LSC50083-6 500 475 400 380 KTA19-G2 3600%1400x2150 4700x1630%2400 4700 5500
LSC52083-6 523 479 418 383 QSG12-G4 3160x1380x2250 4700x1630x2400 4700 5500
LSC57553-6 575 523 460 418 KTA19-G3 3600%1400x2150 4700%1630x2400 5000 5800
LSC63553-6 635 580 508 464 KTA19-G3A 3600%1400x2150 4700%1630%2400 5100 5900
LSC690S3-6 688 588 550 470 KTAA19-G5 3950x1638x2150 5060x1912x2500 5200 6100
LSCC72033-6 720 855 576 524 QSK19-G4 3950% 1638x2150 5060%1912x2500 5600 6500
LSC75053-6 750 NA 600 NA KTAA19-GBA 3950 1638x2150 5060%1912x2530 5300 6300
LSC750S3-6E 750 688 600 550 QSK19-G5 3950%1638x2150 5060%1912x2500 5600 6500
LSC800S3-6 800 727 640 582 QSK19-G8 N/A 5060x1912x2500 5600 6500 |
LSC85053-6 850 765 680 612 KT38-G 4350x2100%2320 a 8300 13500 |
x
LSC95053-6 950 855 760 684 KTA38-G1 4350%2100%2320 Sap 2550 8500 13500
LSC1000S3-6 1000 910 800 728 KTA38-G2 4550%2100%2320 ay? 8600 13600
LSC113083-6 1130 1030 904 824 KTA38-G2A 4750x2100%2320 Sr 200x2550 8600 13600
LSC126583-6 1250 1125 1000 900 KTA38-G4 4750%2100%2320 ISO 20 HQ 8900 14000 |
LSC137583-6 1375 NA 1100 NA KTA38-G9 4750%2100%2320 ISO 20'ft HQ 8000 13000
LSC1600S3-6 1600 1410 1280 1128 KTA50-G3 5283%2260%2510 ISO 20/40ft GP 12000 21000
LSC187583-6 1875 1575 1500 1260 KTA50-G9 5820%2200%2800 ISO 20ft HQ 12000 21000

## trang 13 phải
60H | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model .
Standby Prime Standby Prime Cummins Open Type Silent / Open Type Silent /
KVA KVA KW KW P yp Container Type P yp Container Type
LSIC75053-6 750 681 600 545 VTA28G5 3750%1480%2150 5400x2260%2550 6700 7500
LSIC100083-6 1000 910 800 728 QSK23-G3 4600%1650x2090 ISO 20'ft GP 7500 9300
LSIC126583-6 1265 1150 1012 920 QST30-G4 4750x1650x2250 ISO 20ftHQ 8200 9900
LSIC1565S83-6 1565 1420 1252 1136 QSK50-G2 5283x2260%2510 ISO 20'ft HQ 11400 21000
LSIC187583-6 1875 1700 1500 1360 QSK50-G4/G11 5820%x2200%2510 ISO 20ft HQ 11600 21100
LSIC1900S3-6E 1900 1727 1520 1382 QSK50-G22 5820%x2200%2510 ISO 40ftHQ 12000 21400
LSIC200083-6 2000 1818 1600 1455 QSK50-G6 5820%x2200x2510 ISO40'ft HQ 12000 21400
LSIC2200S3-6E 2200 2000 1760 1600 QSK50-G23 5820%2200%2510 ISO 40ft HQ 12000 21400
LSIC250083-6E 2500 2273 2000 1818 QSK50-G24 5820%x2200%2510 ISO 40ftHQ 14300 21400
LSIC250083-6 2500 2281 2000 1825 QSKB0-G6/G7 6250%x2500%x2510 ISO 40'ft HQ 14300 21400
*Powered by Cummins, three phase, 127/220V, 254/440V, 1800RPM, 60HZ
Voltage available: 240/416V, 254/440V, 277/480V, 120/208V, 127/220V, 138/240V
Please contact us at lees@leespower.com for more product specifications.
= BE Es ate A “ayy
2 FRET =X 3
. LS
Sy =-q 9 i RC oe eS = ) Ses Geneos = EEA
Oe | 18 a3 Lg
| ! J ; : Ce
1 . Pr
fq p ~. ..
- . IN. u J . ER ‘ Lo
= . M Ta 0
TT — N > CN Lo wl .
e— *2  -
= EN
(<3 a
Ng i a JRE
Ah ~
aN Hl See
hs
er
A an AR ’
tb , —
CC
J fa
[] . tm.
» — | Be
—_— ee f Too = . . | aR
| i | | REN
'ALEED sogsated
: i éhika | |
nt
|
| NLA]
_— ERK
[i JHA: www.leespower.uk 5 R
Id | ¢
mm mo. oo
— | = al cH
——— — 5.
a El—
——— e———
SE

## trang 14 trái
EEDRV] | REET COREY SENCRTCRWTRE YOWETN of OEY UPR SHUR YES
N INULER STA D2IE NEMSIEEM X21 SARMELGTERS AGE |S UiQVlgeLs  ¢ =o: o eo szeis1 01 22 oo zed
TEETER TNE TR BRYAN ET TE TETRIS Tne wets
mak
11iraij
i T
A PAR RS RE ER AKT = Ce |
| RGAE A hs 8. |
Wii — - TY Te he m— —— ai ee HE ee — : '
I mild BA RR RRANE —
Mls = mes =e
. , | TT TTR Is ~N TY oe —————— —— = f -
welll ES ee l——
J. | Co —- — = [gl pm \c- = !
gr] | Lo, — I =
b. an . aT B ET a PY em
| Eh — AE

## trang 14 phải
60H | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model Standb Prim Standb Prim Silent / Silent /
KVA y KVA Kw y KW MTU Open Type Conte Type Open Type Conta Type
LSM640S3-6 704 640 563 512 12V1600G10S 3965x1710x2200 5800x1800x2550 4450 5785
LSM70083-6 770 700 616 560 12V1600G20S 3965x1710x2200 5800x1800x2550 4500 5850
x x

LSIM105053-6 1055 959 844 767 12V1600G21S N/A S40 aoe 2550 8600 13600
LSIM112553-6 1125 1023 900 818 12V1600G31S N/A aso 8600 13600
LSIM125053-6 1250 1136 1000 909 12V1600G41S N/A A z2oas0 8600 13600
LSIM1500S3-6 1500 1364 1200 1091 18V 2000 B76 N/A ISO 20ftHQ N/A N/A
LSM192553-6 1925 1750 1540 1400 12V4000G43S 5400x2650%2650 ISO 20ftHQ 10210 13273
LSM2200S3-6 2200 2000 1760 1600 12V4000G83S 6000x2700%3400 ISO 40ftHQ 1300 1690
LSM2550S3-6 2550 2318 2040 1855 16V4000G43S 6000x2700x3400 ISO 40ftHQ 17900 23270
LSM289053-6 2890 2627 2312 2102 16V4000G83S 6000x2700%3400 ISO 40ftHQ 18400 23920
LSM316053-6 3160 2873 2528 2298 20V4000G43S 6000x2700%3400 ISO 40ftHQ 18400 23920
LSM3520S3-6 3520 3200 2816 2560 20V4000G83S 6000x2700x3400 ISO 40ftHQ 18400 23920
LSM385083-6 3850 3500 3080 2800 20V4000G83LS 6000x2700x3400 ISO 40ftHQ 18900 24570

*Powered by MTU, three phase, 127/220V, 254/440V, 1800RPM, 60HZ

Voltage available: 240/416V, 254/440V, 277/480V, 120/208V, 127/220V, 138/240V

Please contact us at lees@leespower.com for more product specifications.

## trang 15 trái
al = Tm mm mm — Fa) — rq \ _ mm m— r, a. pa i.
Sy NNN EricSIHICSER OCEAN
HE
By "rg a
wo re
|
EEE TI NESE TE SR EI EERE RVWRT IE WORLEY [OCH ETS CURE EVEL ROUT RTYDORONCT FILYDORL cc [LYPORS I
AEB RCI i -l B-l Hc O-I Ral LIK LAIR LA a I ECHINCITRCINER Sb iekand diirable chara of
ZT | LL
[Sa
iD -- Q
- 0 - — . ih -
Sil *y Ti Pere,
— LP EY
: — Teng RE A
E11]
= 12 Wer
ET i ..
. f a 1 i ||
3 [Ge
| - =
- a . —-_ 1 FH fr.
w '
_ -= . ward TL
Y i | .
| 3
qo fal
i  — —
q ’ oo : -
Il — dla . nil
BE = GHIEE — Yor
NE - oon) KE
| — BE. |
— | Co

## trang 15 phải
60H | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model Standb Pri Standb Pri Silent / Silent /
KVA y big pr y iy Perkins Open Type Container Type Open Type Container Type
LSP13S3-6 13 12 10 9 403D-11G 1300x690x 1000 1860x810%1152 440 560
LSP1753-6 17 16 14 13 403D-15G 1400x690x 1000 1860x810%1152 370 600
LSP20S3-6 20 18 16 14 403A-15G2 1300x690 1000 1860%x810%1152 355 600
LSP2653-6 26 24 21 19 404D-22G 1470x690x 1280 1860x810%1152 480 660
LSP3553-6 36 33 29 26 404D-22TG 1470x790x 1280 1860x810% 1152 655 885
LSP40S3-6 38 35 30 28 1103A-33G 1600x790 1320 2152x960 1450 860 1210
LSP5953-6 59 53 47 42 1103A-33TG1 1600x790x 1280 2152x960x 1450 895 1260
LSP70S3-6 71 NA 57 NA 1104D-44TG1 2000x850% 1350 2510x 1060x1600 1070 1425
LSP7553-6 75 68 60 54 1103A-33TG2 1600x790x 1280 2152x960x 1450 895 1260
LSP84S3-6 84 76 67 61 1104A-44TG1 2000x 850% 1350 2510x1060x 1600 1070 1425
LSP100S3-6 100 90 80 72 1104A-44TG2 2000x850x 1350 2510x 1060x1600 1100 1465
LSP12553-6 125 112 100 90 1104C-44TAG2 2250x960% 1350 2960x 1100x1650 1120 1490
LSP170S3-6 169 152 135 122 1106A-70TG1 2650x960% 1650 3360x1110x1750 1280 2100
LSP190S3-6 190 169 150 135 1106A-70TAG2 2650x960x 1650 3360x1110x1750 1280 2100
LSP220S3-6 220 200 176 160 1106A-70TAG3 2650x960% 1650 3360x1110x1750 1495 2390
LSP25053-6 250 227 200 182 1106D-E70TAGS 2650x960x 1650 3360x1110x1750 1495 2390
LSP390S3-6 394 357 316 286 1706A-E93TAGIL 3490x 1330x2050 4260x 1462x2100 3160 3950
LSP440S3-6 440 400 352 320 2206C-E13TAG2 3490x 1330x2050 4260x 1462x2100 3160 3950
LSP500S3-6 500 438 400 350 2206A-E13TAG6 3490x 1330x2050 4260% 1462x2100 3160 4180
LSP565S3-6 550 500 440 400 2506C-E15TAG1 3750x1350x2100 4700 1630x2430 4870 5120
LSP62553-6 625 575 500 460 2506C-E15TAG3 3750x 1350x2100 4700x 1630x2430 4980 5230
LSP700S3-6 687 625 550 500 2806C-E18TAG1A 3600x 1750x2200 5060 1912x2500 4245 5895
LSP750S3-6 750 681 600 545 2806C-E18TAG3 3600x 1750x2200 5060x 1912x2500 4400 6050
LSP825S3-6 825 750 660 600 4006-23TAG2A 4350x 1750x2270 5400x 2260x2550 5600 8800
LSP890S3-6 888 802 710 642 2806A-E18TTAG4 3600x 1750x2200 5060 1912x2500 4400 6050
LSP940S3-6 938 850 750 680 2806C-E18TTAG7 3600x 1750x2200 5060x 1912x2500 4400 6050
LSP945S3-6 945 850 755 680 4006-23TAG3A 4350x1750 2270 5400% 2260x2550 5645 8856
LSP1100S3-6 1100 1000 880 800 4008TAG2 4750x2070x2414 5400x 2260x2550 6800 10500
LSP137553-6 1375 1250 1100 1000 4012-46TWG2A 5000x2182 x 2460 1SO40'ft GP 9400 17950
LSP167553-6 1675 1500 1340 1200 4012-46TAG2A 5000x 2182x2436 ISO 40'ft HQ 10435 18435
LSP1880S3-6 1880 1700 1504 1360 4012-46TAG3A 5200x2200x 2477 ISO 40'ft HQ 11200 19200
*Powered by Perkins, three phase, 127/220V, 254/440V, 1800RPM, 60HZ
Voltage available: 240/416V, 254/440V, 277/480V, 120/208V, 127/220V, 138/240V
Please contact us at lees@leespower.com for more product specifications.

## trang 16 trái
LIN =e 8 Slagle mu Pp a= "Qa rae ire
SY ROB ROR] BOS he - - - eo
- a LB Bd
| CYNAL
oo oll mp ——
| LEES
oll
a }
| ] Co
or _] | m
VOLVO = =
LEES Volvo series gensets are with power range 278-881kVA.
Volvo engines are Tier 2 or Tier 3 emission certificated to meet environmental protection requirement.
Low fuel consumption, low noise and stable performance for continuous running.
60HZ | Three phase
Power Engine Size(LxWxH)mm Weight (kg)
Model .
Standby Prime Standby Prime Volvo Open Type Silent / Open Type Silent /
KVA KVA KW KW pen Iyp Container Type Po 'YP® container Type
LSV28083-6 278 253 222 202 TAD841GE 2900x1300%1670 3910x1332x2050 1900 2810
LSV330S3-6 330 300 264 240 TAD842GE 2900%1300%1670 3910%1332%2050 2000 2870
LSV35083-6 350 320 280 256 TAD843GE 3250%1350%1800 4260%1450%2100 2350 3210
LSV375S3-6E 380 345 304 276 TAD1351GE 3250x1350%1800 4260x1450%2100 2350 3210
LSV38083-6 380 345 304 276 TAD1341GE-B 3100x1120%1788 3910%1332%2050 2520 3276
LSV44083-6 440 400 352 320 TAD1342GE-B 3100x1120x1788 3910x1332x2050 3450 4485
LSV45553-6 455 415 364 332 TAD1343GE-B 3400x1270x1974 4260%1450%2100 3450 4485
LSV50083-6 500 450 400 360 TAD1344GE-B 3400%1270%1974 4260%1450%2100 3660 4758
LSV51083-6 510 460 408 368 TAD1345GE-B 3400x1270x1974 4700%1630%x2350 3780 4914
LSV565S3-6E 565 513 452 410 TAD1650GE 3600%1680%2100 4700%1630%2350 3450 4670
LSV63053-6 630 575 504 460 TAD1641GE-B 3400%1270x1974 5060%1912x2530 4060 5278
LSV640S3-6E 640 585 512 468 TAD1651GE 3600x1680%2100 5060%1912%2530 3450 4670
LSV70083-6 700 630 560 504 TAD1642GE-B 3400x1270x1974 5060x1912x2530 4250 5525
LSV800S3-6 800 727 640 582 TWD1645GE 2830%1300%1670 5060%1912x2530 4250 5525
LSV88133-6 881 801 705 641 TWD1744GE 3600%1680%2100 5060%1912%2530 4250 5525
*Powered by Volvo, three phase, 127/220V, 254/440V, 1800RPM, 60HZ
Voltage available: 240/416V, 254/440V, 277/480V, 120/208V, 127/220V, 138/240V
Please contact us at lees@leespower.com for more product specifications.

## trang 16 phải
LIN 8's 8'~ Slairgole mu Pp a= "Qa rae re
=k J =e 1+ ACT BOISE-ILRCISIC - we
ir
ot
1] wuld |
——
A :
LES
Lyi [Rrr—H qibiw|
| I [a] im mel Lonmin ) oo TT a
[J (it INN Ca CdR
EE sm Tr I |
= ~ ) —
LEES Hyundai series gensets are with power range 350-1125kVA.
Hyundai diesel engines are small in size, light in weight, strong excellent sudden load-acceptance capability.
Low noise, reliable and economy, enjoy good reputation in the global market.
60H | Three phase
Power Engine Size(LxWxH)mm Weight (kg)
Model Standb: Pri Standb: Pri Silent / Silent /
andaby rime andaby rime A len Hen
Hyundai Open Type : Open Type .
KVA KVA KW KW y P YP Container Type P yp Container Type
LSDS35083-6 350 310 280 248 DP086CD 3100x1230x1700 4260%1462x2100 2200 2970
LSDS38553-6 385 344 308 275 DP086CE 3100x1230%1700 4260x1462x2100 2550 3442.5
LSDS44053-6 440 402 352 321 DP126LB 3100x1230x1700 4260%1462x2100 2900 3915
LSDS51083-6 510 444 408 355 P158LE 3000%1340%2000 4260x1612x2300 2900 3915
LSDS57553-6 575 521 460 416 DP158LC 3000x1340x2000 4260x1612x2300 3300 4455
LSDS65053-6 650 590 520 472 DP158LD 3000%1340x2000 4260%1612x2300 3400 4590
LSDS700S3-6 700 630 560 504 DP158CC 3200%1400%2050 4700x1630%2430 3600 4860
LSDS75053-6 750 679 600 543 DP158CD 3200x1400x2050 4700%1630%2430 3800 5130
LSDS82583-6 825 750 660 600 DP222LA 3700%1450%2300 5060%1700x2500 4150 5602.5
LSDS880S3-6 880 800 704 640 DP222LB 3700x1450x2300 5060%1700x2500 4300 5805
LSDS93553-6 935 850 749 680 DP222LC 3700x1450%2300 5060%1700x2500 4500 6075
LSDS95053-6 950 865 760 692 DP222CA 3960x1900x2250 5060x1912x2530 4250 5737.5
LSDS102583-6 1025 940 820 752 DP222CB 3960x1900x2250 5060%1912x2530 4250 5737.5
LSDS112583-6 1125 1000 900 800 DP222CC 3960%1900%2250 5060%1912x2530 4300 5805
*Powered by Hyundai, three phase, 127/220V, 254/440V, 1800RPM, 60HZ
Voltage available: 240/416V, 254/440V, 277/480V, 120/208V, 127/220V, 138/240V
Please contact us at lees@leespower.com for more product specifications.

## trang 17 trái
IE EE TE
LEES
LEES series gensets are with power range 10-4500kVA.
LEES engines are powerful, reliable, low maintenance cost and high cost-efficiency.
Quality is equivalent to international brands.
60HZ | Single phase
Power Engine Size(LxWxH)mm Weight(kg)
Model Standb; Pri Standb Pri Silent / Silent /
KVA y KVA pi y KW LEES Open Type Conta nor Type Open Type Gontamer Type
LSY10S-6 10 9 10 9 YD380D-JP192 N/A 1686%806x1050 N/A 690
LSY118-6 11 10 11 10 YD385D-JP194 N/A 1686%806x1050 N/A 690
LSY14S-6 14 13 14 13 YD480D-JP196 N/A 1686%806x1050 N/A 690
LSY185-6 18 16 18 16 YND485D-JP198 N/A 1840x806x1120 N/A 985
LSY225-6 22 20 22 20 YND490D-FP228 N/A 1840%806x1120 N/A 985
LSY265-6 26 24 26 24 Y495D-JP201 N/A 1955x805%1050 N/A 730
LSY31S-6 31 28 31 28 Y4100D-JP203 N/A 2150%955x1250 N/A 1000
LSY395-6 39 35 39 35 Y4105D-JP205 N/A 2150%955x1250 N/A 1000
LSY465-6 46 42 46 42 Y4102ZLD-J207 N/A 2460%1006x1255 N/A 1185
LSY528-6 52 47 52 47 Y4105ZLD-J209 N/A 2460%1006%1255 N/A 1185
LSY60S-6 60 55 60 55 YD4EZLD-J211 N/A 2460x1006%1255 N/A 1185
LSY775-6 77 70 77 70 Y4110ZLD-F210 N/A 2460%1006%1255 N/A 1185
60H | Three phase
Power Engine Size(LxWxH)mm Weight (kg)
Model Standb Pri Standb; Pri Silent / Silent /
KVA y KVA Kw y KW LEES Open Type Container Type Open Type Container Type
LSY1383-6 13 12 11 10 YD380D-JP192 N/A 1686x806x1050 N/A 690
LSY1483-6 14 13 11 10 YD385D-JP194 N/A 1686%806x1050 N/A 690
LSY1853-6 18 16 14 13 YD480D-JP196 N/A 1686x806x1050 N/A 690
LSY21S3-6 20 19 17 15 YND485D-JP198 N/A 1840x806x1120 N/A 985
LSY2853-6 28 25 22 20 YND490D-FP228 N/A 1840x806x1120 N/A 985
LSY3383-6 33 30 26 24 Y495D-JP201 N/A 1955x805%1050 N/A 730
LSY3983-6 39 35 31 28 Y4100D-JP203 N/A 2150%955%1250 N/A 1000
LSY4983-6 49 44 39 35 Y4105D-JP205 N/A 2150%955%1250 N/A 1000
LSY5853-6 57 52 46 42 Y4102ZLD-J207 N/A 2460x1006%1255 N/A 1185
LSY6553-6 65 59 52 47 Y4105ZLD-J209 N/A 2460x1006%1255 N/A 1185
LSY7653-6 75 69 60 55 YD4EZLD-J211 N/A 2460x1006%1255 N/A 1185
LSY9783-6 97 88 78 71 Y4110ZLD-F210 N/A 2460x1006%1255 N/A 1185
LSSC1383-6 13 12 10 10 371.1-G42 N/A 1686x806x1050 N/A 690
LSSC1783-6 17 15 13 12 32T1.1-G42 N/A 1686%806x1050 N/A 690
LSSC2383-6 23 20 18 16 422.3-G21 N/A 1686%806x1050 N/A 690
LSSC28S3-6 28 25 22 20 472.7-G21 N/A 1840x806x1120 N/A 985
LSSC3383-6 33 30 26 24 473.0-G21 N/A 1955x805%1050 N/A 730
LSSC4483-6 44 40 35 32 473.2-G21 N/A 2150%955x1250 N/A 1000
*Powered by LEES, single phase 120/240V, three phase 127/220V, 254/440V,1800RPM, 60HZ
Voltage available: 240/416V, 254/440V, 277/480V, 120/208V, 127/220V
Please contact us at lees@leespower.com for more product specifications.

## trang 17 phải
60H | Three phase
Power Engine Size(LxWxH)mm Weight(kg)
Model : : . .
Standby Prime Standby Prime Silent / Silent /
KVA KVA KW KW LEES Open Type Container Type Open Type Container Type
LSSC48S3-6 48 44 38 35 47T3.2-G21 N/A 2150%955%1250 N/A 1000
LSSC7083-6 69 63 55 50 4Z13.5-G21 N/A 2460%1006x1255 N/A 1185
LSSC7083-6 70 64 56 51 4HT4.3-G21 N/A 2460x1000%1257 N/A 1185
LSSC7283-6 75 68 60 55 4HT4.3-G22 N/A 2460%1000x1257 N/A 1185
LSSC88S3-6 88 80 70 64 4ZTAAL1-G21 N/A 2460%x1000x1257 N/A 1185
LSSC100S3-6 100 91 80 73 4HT4.3-G23 N/A 2460%x1000x1257 N/A 1185
LSSC12553-6 125 114 100 91 4HTAA4.3-G21 1950%900x1257 2450%1006%1257 1130 1185
LSSC14053-6 138 125 110 100 4HTAA4.3-G22 1950%900x1257 2450%1006x1257 1150 1185
LSSC140S3-6 138 125 110 100 4HTAA4.3-G23 2100%950%1310 2960%1100%1650 1250 1792
LSSC16553-6 165 150 132 120 6HTAAB.5-G21 2450x1050%1550 3360%1110%1700 1420 1970
LSSC17553-6 175 159 140 127 BHTAAB.5-G22 2450%1050%1550 3360%1110%1700 1460 2020
LSSC22583-6 225 205 180 164 6HTAAG.5-G23 2450%1050%1550 3360%1110x1700 1510 2233
LSSC25083-6 250 227 200 182 6DTAA8.9-G21 2500%1060%1660 3620%1232x2050 1670 2670
LSSC27083-6 275 250 220 200 6DTAA8.9-G24 2600%1120%1850 3620%1232x2050 1830 2690
LSSC300S3-6 300 273 240 218 6DTAA8.9-G23 2600x1120%1850 3620%1232x2050 1830 2900
LSSC35053-6 350 318 280 255 BETAA10.4-G21 3070%1105x1650 4260x1462x2100 N/A N/A
LSSC37553-6 375 341 300 273 6ETAA11.8-G21 3070%1105%1650 4260x1462x2100 2250 4440
LSSC410S3-6 412 375 330 300 BETAA12.8-G22 3070%1105x1650 4260x1462x2100 2250 4510
LSSC45053-6 450 409 360 327 6ETAA12.8-G21 3070%1105x1650 4260%1462x2100 2250 4510
LSSC50053-6 500 455 400 364 6ETAA12.8-G31.1 3800x1105x1650 4260%1462x2100 N/A N/A
LSSC55053-6 550 500 440 400 6ETAA12.8-G310.1 3800%1105%1650 4260x1462%2100 2250 4510
LSSC62553-6 625 568 500 455 BKTAA25-G35.1 3900%1610%2110 5060%1912%2500 N/A N/A
LSSC690S3-6 688 625 550 500 6KTAA25-G34.1 3900%1610%2110 5060%1912x2500 N/A N/A
LSSC750S3-6 750 682 600 545 6KTAA25-G33.1 3900%1610%2110 5060%1912%2500 N/A N/A
LSSC82583-6 825 750 660 600 6KTAA25-G32.1 4200x1610%x2110 5400%2260%2550 5260 6340
LSSC90083-6 900 818 720 655 BKTAA25-G31.1 4200%1610%2110 5400%2260%2550 5400 8400
LSSC100083-6 1000 909 800 727 6KTAA25-G320.1 4400%1610%x2110 5400%2260%2550 5800 8800
LSYC112553-6 1125 1023 900 818 YC6TH1350-D33 4750%2100%2320 5400%x2260%2550 8600 N/A
LSYC125083-6 1250 1136 1000 909 YC12VTD1500-D32 4750%x2100%2320 5400%x2260%2550 8900 N/A
LSYC137553-6 1375 1250 1100 1000 YC12VTD1680-D32 4750%x2100%2320 ISO 20'ft HQ 8900 14000
LSYC150083-6 1500 1364 1200 1091 YC12VTD1860-D32 N/A ISO 20ft HQ 12000 21000
LSYC162553-6 1625 1477 1300 1182 YC12VTD2070-D32 N/A ISO 20'ft HQ 12000 21000
LSYC187553-6 1875 1705 1500 1364 YC16VTD2270-D32 N/A ISO 20'ft HQ 12000 21000
LSYC2060S3-6 2062 1875 1650 1500 YC16VTD2510-D32 N/A ISO 40ft HQ 12000 21000
LSYC225083-6 2250 2045 1800 1636 YC16VTD2700-D32 N/A ISO 40'ft HQ 12000 21400
LSYC250083-6 2500 2273 2000 1818 YC20VTD3000-D32 N/A ISO 40'ft HQ 12000 21400
LSYC275083-6 2750 2500 2200 2000 YC20VTD3300-D32 N/A ISO 40'ft HQ 12000 21400
LSYC300083-6 3000 2727 2400 2182 YC16VTF3750-D32 N/A ISO 40'ft HQ N/A N/A
LSYC330083-6 3300 3000 2640 2400 YC16VTF4000-D32 N/A ISO 40'ft HQ N/A N/A
LSYC375083-6 3750 3409 3000 2727 YC16VTF4500-D32 N/A ISO 40'ft HQ N/A N/A
LSYC250083-6 2500 2273 2000 1818 YC12VC3000-D30 N/A ISO 40'ft HQ N/A N/A
LSYC275083-6 2750 2500 2200 2000 YC16VC3300-D31 N/A ISO 40'ft HQ N/A N/A
LSYC3000S3-6 3000 2727 2400 2182 YC16VC3600-D31 N/A ISO 40'ft HQ N/A N/A
LSYC325083-6 3250 2955 2600 2364 YC16VC4000-D31 N/A ISO 40'ft HQ N/A N/A
LSYC350083-6 3500 3182 2800 2545 YC16VC4200-D30 N/A ISO 40'ft HQ N/A N/A
LSYC375083-6 3750 3409 3000 2727 YC16VC4500-D30 N/A ISO 40'ft HQ N/A N/A
LSYC412583-6 4125 3750 3300 3000 YC16VC4900-D30 N/A ISO 40'ft HQ N/A N/A
LSYC412583-6-1 4125 3750 3300 3000 YC16VTF5000-D30 N/A ISO 40'ft HQ N/A N/A
LSYC450083-6 4500 4091 3600 3273 YC16VTF5400-D32 N/A ISO 40ft HQ N/A N/A
LSYC412583-6 4125 3750 3300 3000 YC16VTF5000-D32 N/A ISO 40 HQ N/A N/A
LSYC450083-6 4500 4091 3600 3273 YC16VTF5400-D32 N/A ISO 40'ft HQ N/A N/A

## trang 18 trái
Model Efficiency (%)
Electrical Nox Dimensions Weight
Power KW , mg/m3 LxWxH (mm k
LEES MWM Electrical | Thermal Total 9 (mm) (ka)
Efficiency | Efficiency | Efficiency
TCG3016
LSMWS800NGE3 TCG3016 V16P 800 43.5 44.6 88.1 500 4200x1780%2150 8070
LSMW1000NGE3 TCG3016 V16S 1000 41.0 46.0 87.0 500 4200x1780x2150 8560
TCG2020
LSMW1200NGE3 TCG2020 V12R 1200 43.7 43.3 87.0 500 4790x1810%2210 11700
LSMW 1560NGE3 TCG2020 V16R 1560 43.3 43.8 87.1 500 5430%1810%2210 13320
TCG3020
LSMW 1380NGE3 TCG3020 V12R 1380 44.0 43.6 87.6 500 5080%1710%2190 12900
LSMW1840NGE3 TCG3020 V16R 1840 44.0 43.6 87.6 500 6100%1710%2190 17400
LSMW2000NGE3 TCG3020 V20RV 2000 43.7 44.3 87.9 500 6983x1706%x2385 16956
LSMW2300NGE3 TCG3020 V20R 2300 44.0 43.6 87.6 500 6600%1710%2190 21400
LSMW4300NGE3 TCG2032 V16R 4300 43.8 43.1 86.9 500 9272x2790%x3390 49400
LSMW4500NGE3 TCG2032B V16R 4500 44.6 43.1 87.7 500 9272x2790%3390 51400
LOA = d | mm m=
d y mT — i id]
/ —_ = BN amin —_—= EEE Hi : . .
, == -
- : =— -r === =
3 | [I — A al | — |
{EA x | '\ | Pp.
EI I 3-4
=H pop m= mem) a REE I
P= FR —~ \i -— kh] _ LI
=m igi 2 Pe

## trang 18 phải
Electrical Gas Engine
Model LL . . Open Type Soundproof Type
Efficiency Consumption Displacement P yp P yp
Electrical
Power KW Dimensions Dimensions
LEE mmin nY Nm3/h L Weight (k Weight (k
S Cummins % 3 LxWxH (mm) Weight (ka) | wll (mm) Weight (ka)
LSC30NGE3 QSB3.9-G35 30 33% 12.2 3.9 1950%900x% 1250 925 2450x1006%1257 1350
LSC50NGE3 QS8B5.9-G31 50 33% 19.5 5.9 1950%x900x% 1250 958 2450x1006%1257 1388
LSC100NGE3 QSBT5.9H-G55 100 33% 40.4 5.9 2750%1150% 1650 1570 3620x1232x2050 3150
LSC150NGE3 QSL8.9-G180 150 33% 58.3 8.9 3160x1250%x1700 1850 4260%1462%2100 3210
LSC200NGE3 QSL9.5H-G220 200 33% 78 9.5 3160x1250x1700 2000 4260%1462%2100 3450
LSC250NGE3 QSX15H-G360 250 33% 86 15 3260%1250%x1700 2500 4360%1462%2100 3500
LSC350NGE3 K19N-G3 350 38% 95.4 19 39200% 1900x2000 3500 5060x2132x2550 6950
LSC400NGE3 K19N-G4 400 38% 101.2 19 3900%1900%2100 3700 5060%2132x2550 7030
LSC600NGE3 K38N-G6 600 42% 158.5 38 4850x2150%2500 7500 20HQ 8530
LSC800NGE3 K38N-G8 800 42% 206.8 38 4850%2150%2500 7850 20HQ 9380
LSC1000NGE3 K50N-G10H 1000 42% 252.9 50.3 5400x2200%2580 8890 40HQ 13500
LSC1200NGE3 K50N-G12H 1200 42% 279.3 50.3 5400%2200%2580 10300 40HQ 14180
*Please contact us at lees@leespower.com for more product specifications.
re
i}
I,
wd Baad® 7
| "El Em I LLIN
| Po RR ==
| = Co! iH | 2 N ry A. - Ea
D ; sim Ee TT IT == EE
oo . ! HEU EE op 4 cn&E i
lof 0 LAL BR Treess i mom =
Le TE Timm =. agg
| [& Co ARIE IME ——— = th e— ny
EE T=...
| a N he | | 3 4 A Generator Set ]
| re - mmr
= — - _— pra Ji B
TR a Ti 3 Loa = 9 R
LIS i oo ~ -- seem -— [I
a Ta .

## trang 19 trái
Model Efficiency (%)
Electrical Nox Dimensions Weight
Power KW i mg/m3 LxWxH (mm k
Electrical Thermal Total 9 (mm) (kg)
LEES MTU . . oe .
Efficiency Efficiency Efficiency
776 41.9 46.7 88.6 500
LSMUBOONGE3 MTU 8v4000 GS/L32 4000%2000%2300 10000
800 43.0 42.7 85.7 500
1169 42.6 46.2 88.8 500
LSMU1169NGE3 MTU 12v4000 GS/L32 5000x2000x2300 14000
1169 43.0 43.2 86.2 500
1560 42.7 45.7 88.4 500
LSMU1560NGE3 MTU 16V4000 GS/L32 5500x2000x2300 16000
1560 43.1 39.5 82.6 500
1948 42.6 46.7 89.2 500
LSMU1950NGE3 MTU 20v4000 GS/L32 5900x2000x%2400 19000
1950 43.3 39.6 82.9 500
LSMU1013NGE3 MTU 8V4000 GS/L64FNER 1013 43.5 44.0 87.5 500 4500x2000x2300 10000
LSMU1515NGE3 MTU 12V4000 GS/L64FNER 1515 44.2 45.7 89.9 500 5100x2000x2300 14000
LSMU2024NGE3 MTU 16V4000 GS/L64FNER 2024 43.3 45.0 88.3 500 5300%2000%2300 17000
LSMU2535NGE3 MTU 20V4000 GS/L64FNER 2535 43.9 46.4 90.3 500 6300x2000x%2400 20000
[] q
R | E—
Eat bul I] IF © LEER | NE aR | _ ET CR
Ww. - | 91] Tora Domne gy F ww '
| ai] TRH qs SEA = 1 cn my men psn | ) " k »
| ' | b= hald 2 PY S—
JEL ae 3 md OXCMCICCIOICT CA 4. =
p- | | fa elt relat | — |
in —~— 0 ale bode _bidaak _Jdiasih dad \ I a . od
| | CI —— i NE fl |
A ~ cr 7-0. 0s 3 pappepe— I . - He - ———
J re -— -— ar—————d —_—
& —_— © ws

## trang 19 phải
Gas
Model . . Open Type Soundproof Type
. Electrical Consumption P yp P yp
Electrical .
Efficiency
Power KW ° . . . . . .
(n %) Dimensions Weight Dimensions Weight

LEES Kubota Nm3/h

LxWxH (mm) (kg) LxWxH (mm) (kg)
LSK13NGE3 WG1605N 13 0.33 19.5 2100x950%1310 1125 2560%1100x1650 1480
LSK20NGE3 WG2503N 20 0.33 30.7 2100x950%1310 1080 2560x%1100x1650 1645
LSK35NGE3 WG3800N 35 0.33 40.4 2550x1050%x1500 1240 3620%1232x2050 2190
Model Electrical Gas . . Engine Open Type Soundproof Type
. Efficiency Consumption Displacement
Electrical
Power KW
Dimensions Weight Dimensions Weight
0,

LEES SDEC n % Nm3/h L LxWxH (mm) (kg) LxWxH (mm) (kg)
LSSC52NGE3 SC4HT90D2 50 33% 19.5 4.3 2100%950x1310 1080 2960%1100x1650 1845
LSSCI90NGE3 SC7HT140D2 90 33% 30.7 6.5 2550%1050x1500 1440 3620%1232x2050 2490
LSSC120NGE3 SC9DT210D2 120 33% 40.4 8.8 316012501700 1830 4260%1462x2100 3150
LSSC210NGE3 ~~ SC12ET320D2 210 33% 68.3 11.8 3160%1250x1700 1910 4260%1462x2100 3350
LSSC250NGE3 ~~ SC13ET450D2 250 33% / 12.8 3160%1250x1700 2000 4260%1462x2100 3450

“Please contact us at lees@leespower.com for more product specifications.

## trang 20 trái
Model Efficiency (%)
Electrical Nox Dimensions Weight
Power KW , mg/m3 LxWxH (mm k
Electrical | Thermal Total 9 (mm) (kg)
LEES MWM ap . .
Efficiency | Efficiency | Efficiency
TCG3016
LSMWB00ONGE3-6 TCG3016 V16P 800 42.6 45.6 88.1 500 4200%1780%x2150 7700
LSMW 1000NGE3-6 TCG3016 V16S 1000 39.7 44.6 84.2 500 4200%1780x2150 8960
TCG2020
LSMW 1200NGE3-6 TCG2020 V12R 1200 43.4 43.2 86.6 500 4790%1810x2210 13000
LSMW 1560NGE3-6 TCG2020 V16R 1560 43.0 43.8 86.8 500 5430%x1810x2210 14900
LSMW2300NGE3-6 TCG3020 V20R 2300 44.0 43.6 87.6 500 6600x1710x2190 21400
LSMW4000NGE3-6 TCG2032B V16R 4050 44.5 43.1 87.6 500 9272x2790x 3390 51400
-_— ~— Tam ce —— gy
[ - r .
h —— : -
\ B i
[—
Li oe
; -—— — = 3]
- 0 — = dy I a es | nT FT 4 —
~ =_—= |, Fe ] "
a Te I | _EE o i hill:
(EEN me be
{EY
nally WI = b
— LA _- poh
TC . MWM = :
| —_ — I - |
'T. Bn.
HA TTT — AL
TES
- Sy T= =: hb - -

## trang 20 phải
60HZ
Electrical Gas Engine
Model Efficiency Consumption Displacement Open Type Soundproof Type
Electrical
Power KW
LEES Cummins n % Nm3/h L Dimensions yi ht (kg) DIMeNsions yy ioht (kg)
° LxWxH (mm) 9ntG) | xwxH (mm) ght (kg
LSC400NGE3-6  K19N-G4S 400 38% 107.9 19 3900% 1900x2100 3700 5060%2132x2550 7030
LSC600NGE3-6  K38N-G6S 600 42% 168.6 38 4850%2150% 2500 7500 20HQ 8530
LSC800NGE3-6  K38N-G8S 800 42% 213.5 38 4850%2150%2500 7850 20HQ 9380
LSC1000NGE3-6  K50N-G10S 1000 42% 261.3 50.3 5400%2200%2580 8890 40HQ 13500
LSC1200NGE3-6  K50N-G12HS 1200 42% 279.3 50.3 5400%2200% 2580 10300 40HQ 14180
*Please contact us at lees@leespower.com for more product specifications.
re ar — =O —— = er SIX
Ores ec — are Xa Gi wa
le LL 700 gry. ra | | aa 1 Ter + a == 7 pW Ry [EE a TT
ae TT 7 7] L > | Fn Ih T re J 5 Fore
ho I Rl "RE )) . ey a TT Le
I [I 1 — -— nm 0 » NERY (I.
o — IE = ~~ I= 17y | |W Ld om 3] ne TR ==
= rRim—== I" _ _ =) we A =
Nir —— = A EAS LN - |i
= In] T= ERNE =
yr i +1 HE | I | WN | VEE — er B .. \ J 1 —_ =
_ r= dl : ~ 2 i —_—
2 - — PV a I = RB oC
I PPT - = | TRANG a

## trang 21 trái
Model Efficiency (%)
Electrical Nox Dimensions Weight
Power KW i mg/m3 LxWxH (mm k
Electrical Thermal Total 9 (mm) (ka)
LEES MTU al ne

Efficiency Efficiency Efficiency
LSMUBOONGE3-6 MTU 8V4000 GS/L32 764 41.2 47.2 88.4 500 4000%2000%2300 10000
LSMU1169NGE3-6 MTU 12v4000 GS/L32 1152 41.9 46.6 88.5 500 5000%2000%2300 14000
LSMU1560NGE3-6 MTU 16V4000 GS/L32 1549 42.4 46.7 89.2 500 5500%2000x2300 16000
LSMU1950NGE3-6 MTU 20v4000 GS/L32 1934 42.3 46.9 89.2 500 5900x2000%2400 19000
LSMU1013NGE3-6 MTU 8V4000 GS/L64FNER 997 41.6 47.4 89 500 4500%2000%2300 10000
LSMU1515NGE3-6 MTU 12v4000 GS/L64FNER 1506 43.9 48.9 92.9 500 5100x2000x2300 14000
LSMU2024NGE3-6 MTU 16V4000 GS/L64FNER 2010 43.9 45.1 89 500 5300%2000%2300 17000
LSMU2535NGE3-6 MTU 20v4000 GS/L64FNER 2514 43.5 46.7 90.1 500 6300x2000%2400 20000

“Please contact us at lees@leespower.com for more product specifications.
x Z[R_+ ' ! L
arc 3 p ¥ o — - * y i -
I pov ALi mad) 5 111 Mn : -
Jed (PERRET! — |] phic
mOEs ii— : 4 Be FI — | i 148 . ——
CI LIES ke El — [film == — |
: ee ~ eT . | Ed ea | ——— i
E - ——_ | J— dud
Open Type Containerized Type |

## trang 21 phải
Co AN

| BLzgs NT |
BEEF SE al _—

IL Tar iF EH.

Co Tle

## trang 22 trái
Light Tower
Benefits & Features
« Kubota / Lees engines to provide reliable power.
+ Mecc alte / Sincro / Lees alternator for stable output.
« Telescopic, mechanical, 4 stages mast up to 9 meters.
+ Heavy-duty winch design and integral forklift pockets.
* High frequency generator, easy for maintenance.
« Hydraulic/Manual winch for extending and retracting mast.
+ Weather proof and noise insulation enclosure.
+ Individual breaker switch for each light.
+ Auxiliary big fuel tank.
| os I =

ATHGHT BLESS

i | 1 OE §oucEn PE

- [op === omnR: rem.

oa MN haere DER IS
- BY ooo
S—— - -
oS VV 4 .
UB f — Ad
\& / Pb
—— :
u

## trang 22 phải
MODEL LTK-H7

Mast Height (m) 9

Frequency (Hz) 50 60
Rated voltage(V) 230 240/120
Rated power (kW) [¢] 7
Max. Qutput (kW) 7 8
Power Outlet Sockets 2x16A 2x16A
Fuel Consumption (L/H) 1.7

Fuel Tank Capacity (L) 40

Fuel Tank Hours 23

Noise Level (7m) dB (A) 74

Weight (KG) 1630

Dimension in Operation (Lx W x H) mm 2400x1800x9000

Dimension in Transport (L x W x H) mm disassembly 2400x1800x2540

Load Capacity in 20FT (units) disassembly / | /
Load Capacity in 40HQ (units) disassembly 4 | 4
Engine Kubota

Engine model D1105-E2BG

Speed (rpm) 1500 | 1800
Prime Power (kW) 8.4 | 10.1
Cooling System Water-cooled

Oil capacity 5.1 | 4.9
Alternator Mecc alte

Alternator Model LT3N-130/4

Continuous Power (kVA) 7 | 8
Excitation mode

Alternator Insulation

Protection Grade 1P23

Mast Hydraulic

Section No. (Extended) 8

Mast Rotation 358°

Mast Extension Time 14 seconds

Mast Descend Time 10 seconds

Lighting

Type of lights Metal halide lamp

Number & Power of the lights 4x1000W

Mast Lighting & Extension Hydraulic operation

Light angle turning Electric

Luminous flux 4x110000=440000

Illumination Area (5 Lux min) m? 3900

Lamps Rotation 75° (Automatic)

Protection Glass P33

Color Temperature 4200K

Trailer

Braking System Parking braking

Hitch Ball type / O Ring option

Tire Rim Size 185/R14"

Speed <80km/h

## trang 23 trái
— | Light Tower
| gy “i ertical Type
al
Standard features
J Ty, SS * 4x350W LED lamps /4x1000W metal halide lamps.
a — r pp « 4 heavy duty stabilizers with level bubble.
= HE I RNIA a + Oil & coolant drains for serviceability.
a Ht ‘ B ~ . — oo . ]
— Vad =. Jn 9 SRE od User friendly control panel.
Jr ra TES wh + Independent circuit breakers.
S \ NN — - + Auxiliary power output.
|. Options
~ | cli * Emergency stop button.
i. p> » DC electric winch.
oe | [ 4 .
—_—s Pp « Ground connection.
ap. ra a ngine block heaters
| ld + Spark arrestor.
- - | - i + Compact Kubota Z482 Tier 4 Final engine.
LTS =r i
SE |
: RE |
ERT \ ’ pid
LZ 2) oy oo [d
[ EE
. i
di bh KE ¥
gi |
& =
iy “es a
hd |

## trang 23 phải
MODEL LTY-V7 LTK-V7
Mast Height (m) 8 8
Frequency (Hz) 50 60 50 60
Rated voltage(V) 230 240/120 230 240/120
Rated power (kW) 6 7 6 7
Max. Output (kW) 7 8 7 8
Power Outlet Sockets 1x16A 1x16A 1x16A 1x16A
Fuel Consumption (L/H}) 24 1.7
Fuel Tank Capacity (L} 30 30
Fuel Tank Hours 12.5 17
Noise Level (7m) dB(A) 76 | 76 76 | 76
Weight (KG) 800 800
Dimension in Operation (L x W x H} mm 2990x1300%8000 2990x1300x8000
Dimension in Transport (L x W x H) mm disassembly 1950%1300x1010 1950x1300x1010
Load Capacity in 20FT (units) disassembly 4 | 4 4 | 4
Load Capacity in 40HQ (units) disassembly 9 | 9 9 | 9
Engine LEES Kubota
Engine model LD380 D1105-E2BG
Speed (rpm) 1500 | 1800 1500 | 1800
Prime Power (kW) 12 | 14.4 8.4 | 10.1
Cooling System Water-cooled Water-cooled
Oil capacity 4.5 5.1
Alternator LEES Mecc alte
Alternator Model LA130/4 LT3N-130/4
Continuous Power (kVA) 7 | 8 7 | 8
Excitation mode Self-excitation and constant voltage(AVR) Capacitor exciter
Alternator Insulation H
Protection Grade P23 P23
Mast Manual Manual
Section No. (Extended) 4 4
Mast Rotation 359° 359°
Mast Extension Time 45 seconds 45 seconds
Mast Descend Time 30 seconds 30 seconds
Lighting
Type of lights Metal halide lamp Metal halide lamp
Number & Power of the lights 4x1000W 4x1000W
Mast Lighting & Extension Elects (option) Electr (option)
Light angle turning Manual Manual
Luminous flux 4x110000=440000 4x110000=440000
Illumination Area (5 Lux min) m? 3900 3900
Lamps Rotation 75° (Manual) 75° (Manual)
Protection Glass IP33 IP33
Color Temperature 4200K 4200K
Trailer
Braking System / /
Hitch Ball type / O Ring option Ball type / O Ring option
Tire Rim Size 165/R14" 165/R14"
Speed <80km/h <80km/h
HH
HH
-
y 3
- 1
ALEES Co -
1 ges |
Frees [| |
as | pe Br
Pe | ©
® hd + LL

## trang 24 trái
Light Tower
|
v
i
:
- on tI dian. py :
11 iu N i Tw - ’ a o my Wa hy, BN » ’ . h RE an ) -
| Pl “ nil — i, ET cal - -
PRE = TTY 4 /
- {8 _
|i == - L CES B
[LL -—GS © == == - @"
The solar photovoltaic mobile lighting tower applies renewable solar energy and LED lamps, which makes it brighter and more
energy-saving than general ones. It excludes the inherent shortcomings of diesel lighting towers. Also it is featured by no operation cost,
zero carbon emission and doesn’t cause noise and pollution.
The mast can be extended and folded electrically which can reach 8.3M height.
Trailer chassis can work at speed of 80KM/H. Besides, the base is equipped with a forklift pocket to facilitate the movement under special
circumstances.
Each LED lamp is equipped with a separate circuit breaker switch.
The high-performance energy storage lithium batteries group can work for 12.3 hours when it is fully charged.

## trang 24 phải
LEES LT Series Solar Lighting Tower
Model LT2500HTB
Rated Power(LED Lamp) 240W*4pcs
System Voltage 48vDC
PV Panel 505W*4pcs
Vertical Rotation Angle(PV Panel) Fixed 15-20°
Battery Type Lithium Battery (with all-in-one inverter)
Battery Capacity 100AH
Battery Quantity 2pcs+1pcs
Mast Driver Electric (optional: Hydraulic type)
Mast Height 8.3m
Horizontal Rotation Angle 0-355°
Standby Generator(Option) /
AC Output(Option) 3KW
Solar Charger 48V50A
AC Charger(Option) /
Solar System Charge Time 6-8H (83% battery efficiency)
Standby Generator Charge Time /
Lighting Discharge Time 12.3H (full load)
Trailer Speed < 80Km/H
Loading Dimensions(L*W*H) 2860x1150%2458mm
Expanding Dimensions(L*W*H) 3750x5410x7500mm
Net Weight 1180kg
Loading Units of 40'HQ 4pcs

## trang 25 trái
Nahil dei
"a=
§
) | a
wes \ 0°
11 Lizsn sg
A
EEE all Z=ae Lo
OOM ICE
~ LEB _AlSS EE
~~ = :
i
[]
= Ga
1.57] sv - “
Fe ANN 4
~ a Ld y \ | CT
. Fo { ‘ - ] ! LT
ETE a | A / 2

## trang 25 phải
Solar Lighting Tower

Model LT1500HTB
Rated Power(LED Lamp) 100Wx4pcs
Luminous Flux(Lm) 68000(per lamp)
PV Panel 660Wx3pcs
Maximum Lifting Height 7.5m
Solar System Charge Time 5.3H
Lighting Discharge Time 12H
System Voltage 48V
Vertical Rotation Angle(PV Panel) Fixed 22°
Battery Type Lithium Battery
Battery Capacity 100AHx2
Mast Driver Electric type
Horizontal Rotation Angle 0-355°
Solar Charger 48V50A
Trailer Speed Limit 80km/h

NFO som | 120m | 160m |

## trang 26 trái
Project C
Diesel Generator
So

Australia Kyrgyzstan Oceania be
10MW power station, 11KV 3 units of 1600KW Power specification: 4
5x2MW, 40HQ containerized High voltage diesel gensets for 3-unit 2250kVA generator set, equipped with MTU x +»
Super silent 85dB/7m Mining in Kyrgyzstan Under 4000masl, -40 C 16V4000G23F 3B series engines and Stamford SO9H1D-B42 |
Hospital level muffler Equip with a PLC control cabinet to Series alternators .
Donaldson heavy duty air filter Control the gensets in parallel |
Ambient temperature: 50 C
Australia Kyrgyzstan Papua New Guinea
1000kVA MTUxSunits 6.4MW power station, 6.3KV 18MW MTU high-voltage generator set solution
30-500kVA Cummins x100units 4x1.6MW, powered by MTU engine The LEES Power technical team tailor-made an array of

40HQ containerized type 8x2250kVA high-voltage generator sets

HV switchgear cabinet For the specific requirements of a mining project

Central monitor cabinet
West Africa West Africa
26MW 11KV power station 15MW power station
Gold mining continuous running Overall operating life must exceed 25 years
11KV Stamford double bearing alternator Minimum run 6,000 hours annually at 75% load
20'HQ containerized 1MW powered by Cummins KTA50-G3 engine Fuel consumption within 203g/kWh
50°C tropical copper radiator driven by motor Highest on-site ambient temperature 55C
Switchgear for Synchronization in an E-House
Chile Chile
Twin genset 26 units 150kVA-550kVA
1100kVAX6 units Volvo engine, Tier lll emission
2x550kVA gensets in synchronization in a 20HQ Stamford alternator with SEI3
Emission: Tier Ill 12 hours bunded base fuel tank
Volvo TAD1651%2 All are high-level standard and customized
Stamford HCI534Dx2 For rental application
1000L base fuel tankx2
ComAp IG200+GPS
South America
LEES provides a customized 21MW containerized generator set solution in bulk for South American customers
With a highly integrated and flexible power supply system, we deliver stable and continuous power support for local rental applications
The complete solution consists of 15 units of 20ft standard containerized gensets, which not only enable fast transportation and on-site deployment,
but also allow flexible adjustment of operating capacity according to power load.
China Central America
50 units customized gensets powered by Deutz for 14 units 300-750kVA Cummins
CRRC(China Railway Construction Corporation Limited) Silent type, used as backup power for a
used in Chinese railway rolling stock commercial complex in Central America

## trang 26 phải
ll ak
| | Bimehin
ol mEmisIanmll
RET TTT on | Eemimzmamny
oe } | 1 Eemmaaamere
———— ll T- b es a an ANE
Tl mee oom. cl ME 2 oo -— .
lem GEEE 5 TE RISE _
a ! «ld Coa EL A
CTR Shih, EO I ki
= 3 | Shad Kh No - SEEN ! id | I -N
Africa
Separate electrical control cabinets with clear wiring directly improved maintenance efficiency.
External fuel filler and external fuel tank, halve refueling speed and reduce labor by 30%!
Built-in muffler and crankcase exhaust box ensure quiet operation and oil-gas recovery, which is Environmentally friendly!
China Saudi Arabia
20xMTU 20v4000 DS3300, 2504KW @ 10.5KV The project consists of 12x2500kVA main generator sets
Customized 50°C radiator for tropical area
New Zealand Venezuela
2 units of 1800kVA MTU IMW(1930kVA*6) 12.47KV, 60HZ
diesel gensets in New Zealand 40GP container type Cummins gensets
They will be used for backup power in hospital synchronized with Schneider HV Panel
with HV original Schneider brand ATS
and one set of power distribution system
Gas Generator
Korea South America
Korea District Heating Corp. is one of the largest suppliers of district K50N-G10x4 50Hz 1000kWex4 continuous
heating in the world. In March 2013, two TCG 2020 V16 engines were power, minimum temperature -20 C.
taken into operation, providing an electrical output of 1.6 MW each. CCEC support on site to carry out new
The units are part of the first plant installed in South Korea that engine commissioning and training
generates electricity and heat from biogas
