URL: https://www.legapower.com/products_detail/21.html
Accessed: 2026-11-13

Isuzu Series-Fujian Everstrong Lega Power Equipments Co., Ltd.
Launch your dream, beyond your vision; Lega Power, never let you down.
400-9989591
sales@legapower.com
HOME
ABOUT US
Company Profile
Corporate Culture
Qualification
Workshop
Privacy Policy
PRODUCTS
Heavy Duty Generator Set
General Machinery
Lighting Tower Series
TYPICAL PROJECTS
BUILDING
HOTEL
SHOPPING MALL
TRAFFIC HINGE
HYDROELECTRIC
NEWS
Company News
CONTACT US
中文
Home page
+
Isuzu Series
Category:
Generator Series
Keywords:
Isuzu Series
Download:
Online Consulting
Isuzu Series
50HZ
| Genset Specification 400/230V 50HZ | Engine Soecification
| Genset Model | KVA | Cons 100% （ g/kW.h ） | Engine Model | CYL | GOV | Displacement(L)
| ESP | PRP
| LG20.6IS5 | 20.6 | 18.8 | ≤230 | JE493DB-04 | 4 | M | 2.771
| LG20.6IS5 | 20.6 | 18.8 | ≤230 | JE493DBE-04 | 4 | E | 2.771
| LG27.5IS5 | 27.5 | 25 | ≤230 | JE493DB-02 | 4 | M | 2.771
| LG27.5IS5 | 27.5 | 25 | ≤230 | JE493DBE-02 | 4 | E | 2.771
| LG30IS5 | 30 | 27.5 | ≤220 | JE493ZDB-04 | 4 | M | 2.771
| LG30IS5 | 30 | 27.5 | ≤220 | JE493ZDBE-04 | 4 | E | 2.771
| LG41.2IS5 | 41.2 | 37.5 | ≤210 | JE493ZLDB-02 | 4 | M | 2.771
| LG41.2IS5 | 41.2 | 37.5 | ≤210 | JE493ZLDBE-02 | 4 | E | 2.771
| | | | | | | |
60HZ
| Genset Specification 220/127V 60HZ | Engine Soecification
| Genset Model | KVA | Cons 100% （ g/kW.h ） | Engine Model | CYL | GOV | Displacement(L)
| ESP | PRP
| LG27.5IS6 | 27.5 | 25 | ≤230 | JE493DB-03 | 4 | M | 2.771
| LG27.5IS6 | 27.5 | 25 | ≤230 | JE493DBE-03 | 4 | E | 2.771
| LG30IS6 | 30 | 27.5 | ≤230 | JE493DB-01 | 4 | M | 2.771
| LG30IS6 | 30 | 27.5 | ≤230 | JE493DBE-01 | 4 | E | 2.771
| LG37.5IS6 | 37.5 | 35 | ≤220 | JE493ZDB-03 | 4 | M | 2.771
| LG37.5IS6 | 37.5 | 35 | ≤220 | JE493ZDBE-03 | 4 | E | 2.771
| LG46.2IS6 | 46.2 | 42.5 | ≤210 | JE493ZLDB-01 | 4 | M | 2.771
| LG46.2IS6 | 46.2 | 42.5 | ≤210 | JE493ZLDBE-01 | 4 | E | 2.771
Prev
Iveco Series
SDEC Series
Next
Prev
SDEC Series
Next
SDEC Series
Online Consulting
Name
Mobile phone
Email
Content
Submit
Related Products
Cummins Series
Cummins G-Drive Series
Perkins Series
MTU Series
WELCOME
Launch your dream, beyond your vision; Lega Power, never let you down.
Email
sales@legapower.com
Head Office
2802-2804, International Finance Center, Fuzhou, Fujian Province, China
Web
https://www.legapower.com/
© COPYRIGHT Fujian Everstrong Lega Power Equipments Co., Ltd. ALL RIGHTS RESERVED | SEO | Powered by www.300.cn |
京ICP备10002622号-38
tel:400-9989591
