URL: https://www.legapower.com/products_detail/15.html
Accessed: 2026-11-13

Doosan Series-Fujian Everstrong Lega Power Equipments Co., Ltd.
Launch your dream, beyond your vision; Lega Power, never let you down.
400-9989591
sales@legapower.com
HOME
ABOUT US
Company Profile
Corporate Culture
Qualification
Workshop
Privacy Policy
PRODUCTS
Heavy Duty Generator Set
General Machinery
Lighting Tower Series
TYPICAL PROJECTS
BUILDING
HOTEL
SHOPPING MALL
TRAFFIC HINGE
HYDROELECTRIC
NEWS
Company News
CONTACT US
中文
Home page
+
Doosan Series
Category:
Generator Series
Keywords:
Doosan Series
Download:
Online Consulting
Doosan Series
50HZ
| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG165DY | 165 | 150 | 33.7 | DP086TA | 6L | Electronic | 8.071 | LG165DY DP086TA UCI274F.pdf
| LG220DY | 220 | 200 | 48.7 | DP086LA | 6L | Electronic | 8.071 | LG220DY DP086LA UCI274H.pdf
| LG250DY | 250 | 225 | 48.7 | DP086LA | 6L | Electronic | 8.071 | LG250DY DP086LA UCDI274J.pdf
| LG275DY | 275 | 250 | 58.1 | P126TI | 6L | Electronic | 11.051 | LG275DY P126TI UCDI274K.pdf
| LG300DY | 300 | 270 | 58.1 | P126TI | 6L | Electronic | 11.051 | LG300DY P126TI HCI444D.pdf
| LG330DY | 330 | 300 | 63.1 | P126TI-II | 6L | Electronic | 11.051 | LG330DY P126TI-II HCI444D.pdf
| LG385DY | 385 | 350 | 78.7 | P158LE-1 | 8V | Electronic | 14.618 | LG385DY P158LE-1 HCI444E.pdf
| LG415DY | 415 | 375 | 99.6 | DP158LC | 8V | Electronic | 14.618 | LG415DY DP158LC HCI444FS.pdf
| LG440DY | 440 | 400 | 99.6 | DP158LC | 8V | Electronic | 14.618 | LG440DY DP158LC HCI444F.pdf
| LG500DY | 500 | 450 | 99.6 | DP158LC | 8V | Electronic | 14.618 | LG500DY DP158LC HCI544C.pdf
| LG550DY | 550 | 500 | 115.1 | DP158LD | 8V | Electronic | 14.618 | LG550DY DP158LD HCI544C.pdf
| LG575DY | 575 | 525 | 115.1 | DP158LD | 8V | Electronic | 14.618 | LG575DY DP158LD HCI544D.pdf
| LG605DY | 605 | 550 | 123.6 | DP180LA | 10V | Electronic | 18.273 | LG605DY DP180LA HCI544D.pdf
| LG625DY | 625 | 565 | 123.6 | DP180LA | 10V | Electronic | 18.273 | LG625DY DP180LA HCI544E.pdf
| LG688DY | 688 | 625 | 136.4 | DP180LB | 10V | Electronic | 18.273 | LG688DY DP180LB HCI544FS.pdf
| LG738DY | 738 | 670 | 147.1 | DP222LB | 12V | Electronic | 21.927 | LG738DY DP222LB HCI544F.pdf
| LG813DY | 813 | 737.5 | 161 | DP222LC | 12V | Electronic | 21.927 | LG813DY DP222LC LVI634B.pdf
60HZ
| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG200DY | 200 | 181 | 41.3 | DP086TA | 6L | Electronic | 8.071 |
| LG225DY | 225 | 205 | 56 | DP086LA | 6L | Electronic | 8.071 |
| LG265DY | 265 | 240 | 56 | DP086LA | 6L | Electronic | 8.071 |
| LG275DY | 275 | 250 | 56 | DP086LA | 6L | Electronic | 8.071 |
| LG305DY | 305 | 275 | 70.3 | P126TI | 6L | Electronic | 11.051 |
| LG330DY | 330 | 300 | 70.3 | P126TI | 6L | Electronic | 11.051 |
| LG375DY | 375 | 340 | 73.8 | P126TI-II | 6L | Electronic | 11.051 |
| LG440DY | 440 | 400 | 91.3 | P158LE-1 | 8L | Electronic | 14.618 |
| LG500DY | 500 | 450 | 111.5 | DP158LC | 8L | Electronic | 14.618 |
| LG550DY | 550 | 500 | 111.5 | DP158LC | 8L | Electronic | 14.618 |
| LG605DY | 605 | 550 | 127.1 | DP158LD | 8L | Electronic | 14.618 |
| LG625DY | 625 | 562.5 | 127.1 | DP158LD | 8L | Electronic | 14.618 |
| LG688DY | 687.5 | 625 | 140.5 | DP180LA | 10L | Electronic | 18.273 |
| LG740DY | 740 | 675 | 150.7 | DP180LB | 10L | Electronic | 18.273 |
| LG825DY | 825 | 750 | 161.7 | DP222LA | 12L | Electronic | 21.927 |
| LG853DY | 852.5 | 775 | 172.7 | DP222LB | 12L | Electronic | 21.927 |
| LG900DY | 900 | 825 | 183.2 | DP222LC | 12L | Electronic | 21.927 |
| Genset Specification 440/254V 60HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG200DY | 200 | 181.3 | 41.3 | DP086TA | 6L | Electronic | 8.071 | LG200DY DP086TA UCI274F.pdf
| LG225DY | 225 | 205 | 56 | DP086LA | 6L | Electronic | 8.071 | LG225DY DP086LA UCI274G.pdf
| LG265DY | 265 | 240 | 56 | DP086LA | 6L | Electronic | 8.071 | LG265DY DP086LA UCI274H.pdf
| LG275DY | 275 | 250 | 56 | DP086LA | 6L | Electronic | 8.071 | LG275DY DP086LA UCDI274J.pdf
| LG305DY | 305 | 275 | 70.3 | P126TI | 6L | Electronic | 11.051 | LG305DY P126TI UCDI274J.pdf
| LG330DY | 330 | 300 | 70.3 | P126TI | 6L | Electronic | 11.051 | LG330DY P126TI UCDI274K.pdf
| LG375DY | 375 | 340 | 73.8 | P126TI-II | 6L | Electronic | 11.051 | LG375DY P126TI-II HCI444D.pdf
| LG440DY | 440 | 400 | 91.3 | P158LE-1 | 8L | Electronic | 14.618 | LG440DY P158LE-1 HCI444E.pdf
| LG500DY | 500 | 450 | 111.5 | DP158LC | 8L | Electronic | 14.618 | LG500DY DP158LC HCI444FS.pdf
| LG550DY | 550 | 500 | 111.5 | DP158LC | 8L | Electronic | 14.618 | LG550DY DP158LC HCI544C.pdf
| LG605DY | 605 | 550 | 127.1 | DP158LD | 8L | Electronic | 14.618 | LG605DY DP158LD HCI544C.pdf
| LG625DY | 625 | 562.5 | 127.1 | DP158LD | 8L | Electronic | 14.618 | LG625DY DP158LD HCI544D.pdf
| LG688DY | 687.5 | 625 | 140.5 | DP180LA | 10L | Electronic | 18.273 | LG688DY DP180LA HCI544E.pdf
| LG740DY | 740 | 675 | 150.7 | DP180LB | 10L | Electronic | 18.273 | LG740DY DP180LB HCI544E.pdf
| LG825DY | 825 | 750 | 161.7 | DP222LA | 12L | Electronic | 21.927 | LG825DY DP222LA HCI544F.pdf
| LG853DY | 852.5 | 775 | 172.7 | DP222LB | 12L | Electronic | 21.927 | LG853DY DP222LB HCI544F.pdf
| LG900DY | 900 | 825 | 183.2 | DP222LC | 12L | Electronic | 21.927 | LG900DY DP222LC LVI634B.pdf
Prev
MTU Series
Deutz Series
Next
Prev
Deutz Series
Next
Deutz Series
Online Consulting
Name
Mobile phone
Email
Content
Submit
Related Products
Cummins Series
Cummins G-Drive Series
Perkins Series
MTU Series
WELCOME
Launch your dream, beyond your vision; Lega Power, never let you down.
Email
sales@legapower.com
Head Office
2802-2804, International Finance Center, Fuzhou, Fujian Province, China
Web
https://www.legapower.com/
© COPYRIGHT Fujian Everstrong Lega Power Equipments Co., Ltd. ALL RIGHTS RESERVED | SEO | Powered by www.300.cn |
京ICP备10002622号-38
tel:400-9989591
