URL: https://www.legapower.com/products_detail/5.html
Accessed: 2026-11-13

Yang Dong Series-Fujian Everstrong Lega Power Equipments Co., Ltd.
Launch your dream, beyond your vision; Lega Power, never let you down.
400-9989591
sales@legapower.com
HOME
ABOUT US
Company Profile
Corporate Culture
Qualification
Workshop
Privacy Policy
PRODUCTS
Heavy Duty Generator Set
General Machinery
Lighting Tower Series
TYPICAL PROJECTS
BUILDING
HOTEL
SHOPPING MALL
TRAFFIC HINGE
HYDROELECTRIC
NEWS
Company News
CONTACT US
中文
Home page
+
Yang Dong Series
Category:
Generator Series
Keywords:
Yang Dong Series
Download:
LG11YD specification-50HZ 1phase YD480D.pdf
Online Consulting
Yang Dong Series
50HZ
| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG10YD | 10 | 9 | 2.19 | YD380D | 3L | M | 1.357 |
| LG11YD | 11 | 10 | 2.73 | YD385D | 3L | M | 1.532 |
| LG15YD | 15 | 13.5 | 3.45 | YD480D | 4L | M | 1.809 |
| LG18YD | 18 | 16 | 4.12 | YND485D | 4L | M | 2.156 |
| LG20.6YD | 20.6 | 18.8 | 5.15 | YND490D | 4L | M | 2.417 |
| LG22YD | 22 | 20 | 5.15 | YSD490D | 4L | M | 2.54 |
| LG30YD | 30 | 27.5 | 6.8 | Y4100D | 4L | M | 3.707 |
| LG34YD | 34 | 31 | 7.7 | Y4102D | 4L | M | 3.857 |
| LG36YD | 36 | 33 | 8.2 | Y4102D | 4L | M | 3.857 |
| LG44YD | 44 | 40 | 9.4 | Y4102ZD | 4L | M | 3.857 |
| LG41YD | 41.3 | 37.5 | 9.2 | Y4105D | 4L | M | 4.10 |
| LG55YD | 55 | 50 | 11.47 | Y4105ZLD | 4L | M | 4.10 |
| LG66YD | 66 | 60 | 16.2 | YD4EZLD | 4L | M | 4.10 |
60HZ
| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG12YD | 12 | 11 | 3 | YD380D | 3L | M | 1.357 |
| LG13.8YD | 13.8 | 12.5 | 3.4 | YD385D | 3L | M | 1.532 |
| LG17.5YD | 17.5 | 16 | 4.1 | YD480D | 4L | M | 1.809 |
| LG22YD | 22 | 20 | 5.1 | YND485D | 4L | M | 2.156 |
| LG25YD | 25 | 22.5 | 5.86 | YND490D | 4L | M | 2.417 |
| LG27.5YD | 27.5 | 25 | 6.4 | YSD490D | 4L | M | 2.54 |
| LG41.3YD | 41.25 | 37.5 | 9.3 | Y4100D | 4L | M | 3.707 |
| LG44YD | 44 | 40 | 9.9 | Y4102D | 4L | M | 3.857 |
| LG55YD | 55 | 50 | 12.4 | Y4102ZD | 4L | M | 3.857 |
| LG50YD | 50 | 45 | 10.6 | Y4105D | 4L | M | 4.10 |
| LG66YD | 66 | 60 | 14.7 | Y4105ZLD | 4L | M | 4.10 |
| LG71.5YD | 71.5 | 65 | 13.5 | YD4EZLD | 4L | M | 4.10 |
Prev
SDEC Series
SHANGHAI MHI
Next
Prev
SHANGHAI MHI
Next
SHANGHAI MHI
Online Consulting
Name
Mobile phone
Email
Content
Submit
Related Products
Cummins Series
Cummins G-Drive Series
Perkins Series
MTU Series
WELCOME
Launch your dream, beyond your vision; Lega Power, never let you down.
Email
sales@legapower.com
Head Office
2802-2804, International Finance Center, Fuzhou, Fujian Province, China
Web
https://www.legapower.com/
© COPYRIGHT Fujian Everstrong Lega Power Equipments Co., Ltd. ALL RIGHTS RESERVED | SEO | Powered by www.300.cn |
京ICP备10002622号-38
tel:400-9989591
