URL: https://www.legapower.com/products_detail/18.html
Accessed: 2026-11-13

Yanmar Series-Fujian Everstrong Lega Power Equipments Co., Ltd.
Launch your dream, beyond your vision; Lega Power, never let you down.
400-9989591
sales@legapower.com
HOME
ABOUT US
Company Profile
Corporate Culture
Qualification
Workshop
Privacy Policy
PRODUCTS
Heavy Duty Generator Set
General Machinery
Lighting Tower Series
TYPICAL PROJECTS
BUILDING
HOTEL
SHOPPING MALL
TRAFFIC HINGE
HYDROELECTRIC
NEWS
Company News
CONTACT US
中文
Home page
+
Yanmar Series
Category:
Generator Series
Keywords:
Yanmar Series
Download:
Online Consulting
Yanmar Series
50HZ
| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG8.8YM | 8.8 | 8 | 2 | 3TNV76 | 3L | M | 1.116 |
| LG11YM | 11 | 10 | 2.3 | 3TNV82A | 3L | M | 1.331 |
| LG13.8YM | 13.8 | 12.5 | 2.7 | 3TNV88 | 3L | M | 1.642 |
| LG16YM | 16 | 14.5 | 3.4 | 3TNV84T | 3L | M | 1.496 |
| LG18.6YM | 18.6 | 17 | 4 | 4TNV88 | 4L | M | 2.190 |
| LG22YM | 22 | 20 | 4.6 | 4TNV84T | 4L | M | 1.995 |
| LG30YM | 30 | 27.5 | 5.9 | 4TNV98 | 4L | M | 3.319 |
| LG37YM | 37 | 33 | 7.3 | 4TNV98 | 4L | M | 3.319 |
| LG45YM | 45 | 41 | 8.5 | 4TNV98T | 4L | M | 3.319 |
| LG54YM | 54 | 49 | 10.9 | 4TNV106 | 4L | M | 4.412 |
| LG62YM | 62 | 56 | 11.6 | 4TNV106T | 4L | M | 4.412 |
60HZ
| Genset Specification 220/127V 60HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG10YM | 10 | 9 | 2.8 | 3TNV76 | 3L | M | 1.116 |
| LG13YM | 13 | 12 | 3.25 | 3TNV82A | 3L | M | 1.331 |
| LG16YM | 16 | 14.7 | 3.5 | 3TNV88 | 3L | M | 1.642 |
| LG18YM | 18 | 16.3 | 4.2 | 3TNV84T | 3L | M | 1.496 |
| LG22YM | 22 | 20 | 5.9 | 4TNV88 | 4L | M | 2.190 |
| LG27.5YM | 27.5 | 25 | 7.4 | 4TNV84T | 4L | M | 1.995 |
| LG39YM | 39 | 35 | 7.7 | 4TNV98 | 4L | M | 3.319 |
| LG41YM | 41 | 37.5 | 10.9 | 4TNV98 | 4L | M | 3.319 |
| LG52.5YM | 52.5 | 47.5 | 12.8 | 4TNV98T | 4L | M | 3.319 |
| LG62.5YM | 62.5 | 56 | 16.3 | 4TNV106 | 4L | M | 4.412 |
| LG72YM | 72 | 65 | 17.4 | 4TNV106T | 4L | M | 4.412 |
Prev
Deutz Series
Iveco Series
Next
Prev
Iveco Series
Next
Iveco Series
Online Consulting
Name
Mobile phone
Email
Content
Submit
Related Products
Cummins Series
Cummins G-Drive Series
Perkins Series
MTU Series
WELCOME
Launch your dream, beyond your vision; Lega Power, never let you down.
Email
sales@legapower.com
Head Office
2802-2804, International Finance Center, Fuzhou, Fujian Province, China
Web
https://www.legapower.com/
© COPYRIGHT Fujian Everstrong Lega Power Equipments Co., Ltd. ALL RIGHTS RESERVED | SEO | Powered by www.300.cn |
京ICP备10002622号-38
tel:400-9989591
