URL: https://www.legapower.com/products_detail/17.html
Accessed: 2026-11-13

SHANGHAI MHI-Fujian Everstrong Lega Power Equipments Co., Ltd.
Launch your dream, beyond your vision; Lega Power, never let you down.
400-9989591
sales@legapower.com
HOME
ABOUT US
Company Profile
Corporate Culture
Qualification
Workshop
Privacy Policy
PRODUCTS
Heavy Duty Generator Set
General Machinery
Lighting Tower Series
TYPICAL PROJECTS
BUILDING
HOTEL
SHOPPING MALL
TRAFFIC HINGE
HYDROELECTRIC
NEWS
Company News
CONTACT US
中文
Home page
+
SHANGHAI MHI
Category:
Generator Series
Keywords:
SHANGHAI MHI
Download:
Online Consulting
SHANGHAI MHI
SHANGHAI MHI Series 50HZ
| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet
| Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L)
| ESP | PRP
| LG688SME | 687.5 | 625 | 139 | S6R2-PTA-C | 6L | Electronic | 29.96 |
| LG730SME | 730 | 662.5 | 139 | S6R2-PTA-C | 6L | Electronic | 29.96 |
| LG770SME | 770 | 700 | 170 | S6R2-PTAA-C | 6L | Electronic | 29.96 |
| LG800SME | 800 | 725 | 170 | S6R2-PTAA-C | 6L | Electronic | 29.96 |
| LG1375SME | 1375 | 1250 | 266 | S12R-PTA-C | 12V | Electronic | 49.03 |
| LG1485SME | 1485 | 1350 | 281 | S12R-PTA2-C | 12V | Electronic | 49.03 |
| LG1625SME | 1625 | 1475 | 308 | S12R-PTAA2-C | 12V | Electronic | 49.03 |
| LG1815SME | 1815 | 1650 | 310 | S16R-PTA-C | 16V | Electronic | 65.37 |
| LG1875SME | 1875 | 1700 | 310 | S16R-PTA-C | 16V | Electronic | 65.37 |
| LG2050SME | 2050 | 1860 | 418 | S16R-PTA2-C | 16V | Electronic | 65.37 |
| LG2200SME | 2200 | 2000 | 432 | S16R-PTAA2-C | 16V | Electronic | 65.37 |
Prev
Yang Dong Series
None
Next
Prev
None
Next
None
Online Consulting
Name
Mobile phone
Email
Content
Submit
Related Products
Cummins Series
Cummins G-Drive Series
Perkins Series
MTU Series
WELCOME
Launch your dream, beyond your vision; Lega Power, never let you down.
Email
sales@legapower.com
Head Office
2802-2804, International Finance Center, Fuzhou, Fujian Province, China
Web
https://www.legapower.com/
© COPYRIGHT Fujian Everstrong Lega Power Equipments Co., Ltd. ALL RIGHTS RESERVED | SEO | Powered by www.300.cn |
京ICP备10002622号-38
tel:400-9989591
