URL: https://www.lsh-cat.com/en/ps/perkins/product/t74/2393
Accessed: 2026-11-13

利星行-英文站
Products & Solutions
Equipment
NEW MACHINES
USED EQUIPMENT
RENTAL
Power & Energy
Cat ® Diesel Engine Solutions
Perkins ® Power Solutions
Energy Solution
Recycled Energy
Service & Support
News Center
News & Information
Promotions
Digital Innovation
Talent Development
About Us
中文
Home
Power & Energy
Perkins ® Power Solutions
Products
Power-Generation-Engine
Perkins®️4000系列
Perkins®️4000系列
Product Inquiry
Overview
4000系列发动机内置有一个独立工作的燃油喷油器的独特活塞和气缸设计，使其能够实现极低的燃油消耗和排放率。此系列的天然气发动机还荣获过“英国女王杰出环境成就奖”（Queens Award for Environmental Achievement）。4000系列发动机排量为23升到61升，直列6缸和8缸；V型12缸和16缸。进气方式为涡轮增压式中冷。
Advantage
直列6和8缸，V列12和16缸
满足欧二以及德国TA LUFT1986认证
电子调速,确保快速载荷响应及低油耗
一次加载能力强，最高可达73%
使用大量公用部件，维修方便
500小时保养周期
有竞争力的燃油消耗率
Perkins®️4000系列 parameter
Expand All
4006-23TAG2A E-unit
| 发电机组功率 | 597 KW/746 KVA
| Engine Power主用 | 628 KW
| 转速 | 1500/1800 rpm
| 控制模式 | electric
| Emission Standard | N
4006-23TAG3A E-unit
| 机组功率主用 | 641 KW/800 KVA
| Engine Power主用 | 675Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4008TAG1A E-unit
| 机组功率主用 | 720 KW/900 KVA
| Engine Power主用 | 767KW
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4008TAGZA E-unit
| 机组功率主用 | 800KW/1000 KVA
| Engine Power主用 | 861Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4008TAG3A E-unit
| 机组功率主用 | 800KW/1000 KVA
| Engine Power主用 | 861 Kw
| 转速 | 1500/1800rpm
| 控制模式 | electric
| Emission Standard | N
4008-30TAG3 E-unit
| 机组功率主用 | 900KW/1125 KVA
| Engine Power主用 | 947Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4012-46TWG2A E-unit
| 机组功率主用 | 1000KW/1250 KVA
| Engine Power主用 | 1055Kw
| 转速 | 1500/1800rpm
| 控制模式 | electric
| Emission Standard | N
4012-46TAG2A E-unit
| 机组功率主用 | 1200KW/1500KVA
| Engine Power主用 | 1267Kw
| 转速 | 1500/1800rpm
| 控制模式 | electric
| Emission Standard | N
4012-46TAG3A E-unit
| 机组功率主用 | 1350KW/1710 KVA
| Engine Power主用 | 1440Kw
| 转速 | 1500/1800rpm
| 控制模式 | electric
| Emission Standard | N
4016TAG1A E-unit
| 机组功率主用 | 1480KW/1850KVA
| Engine Power主用 | 1537Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4016TAGZA E-unit
| 机组功率主用 | 1600KW/2000KVA
| Engine Power主用 | 1715Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4016-61TRG1 E-unit
| 机组功率主用 | 1480KW/1850KVA
| Engine Power主用 | 1558Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4016-61TRG2 E-unit
| 机组功率主用 | 1600KW/2000KVA
| Engine Power主用 | 1684Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
4016-61TRG3 E-unit
| 机组功率主用 | 1800KW/2250KVA
| Engine Power主用 | 1875Kw
| 转速 | 1500rpm
| 控制模式 | electric
| Emission Standard | N
Request a quotation
Name *
Tel *
Intention type (purchase, lease) *
Device Model *
Location *
China
Hong Kong China
Macao China
Taiwan China
Other Countries and Regions
Email *
Remarks *
Graphical Verification Code *
CAPTCHA
Cancel
Submit
Intention to purchase products
Name *
Tel *
Intention type (purchase, lease) *
Industry *
NEW MACHINES
USED EQUIPMENT
RENTAL
Cat ® Diesel Engine Solutions
Perkins ® Power Solutions
Energy Solution
Device Model *
Location *
China
Hong Kong China
Macao China
Taiwan China
Other Countries and Regions
Email *
Remarks *
Graphical Verification Code *
CAPTCHA
Cancel
Submit
News Center
News & Information
Promotions
New Product Releases
Digital Innovation
QR Code Repair
Digitalization
LSHM Peijian
Smart Energy Platform
LSHM Used Equipment Platform
Talent Development
Campus Recruitment
Social Recruitment
About Us
Group Chairman's Message
LSHM Group Profile
Mission & Values
Development History
Diversity and Inclusion
Corporate Social Responsibility
Friendly Links
Lei Shing Hong Group
North China Lei Shing Hong
Capital Machinery
Lei Shing Hong Energy
Lei Shing Hong Perkins
Caterpillar
SEM Machinery
Perkins
Construction Machinery：
400-881-8829
Engines/Generator Sets：
400-821-3319
© 2026. 利星行机械有限公司保留所有权利
苏ICP备09057208号-1
.datas","className": "cat-quick__popup","placement": "left"}">
Click the button on the right
Fill in product intention
.datas","className": "cat-quick__popup","placement": "left"}">
Construction Machinery
400-881-8829
Engines/Generator Sets
400-821-3319
.datas","className": "cat-quick__popup","placement": "left"}">
Lei Shing Hong Machinery Service APP
Lei Shing Hong Machinery Mini Program
.datas","className": "cat-quick__popup","placement": "left"}">
Lei Shing Hong Machinery Service Platform Official Account
Lei Shing Hong Energy & Industrial Systems Official Account
提示
Sorry, the browser version you are currently using is too low. To obtain the best browsing experience on the official website of Lixingxing Machinery Group, please use Microsoft
The latest browsers such as Edge, Google Chrome, Safari, and Firefox.
返回
