URL: https://www.leroy-somer.com/documentation_pdf/6608_en.pdf
Accessed: 2026-11-02

| Low | Voltage | Alternators - 4 pole
TAL-A40
Electrical and mechanical data
13 to 25 kVA - 50 Hz / 15 to 30 kVA - 60 Hz
Product Feature
Features and Benefits
| Quick & efficient service | Compact
| • Global manufacturing facilities | Machine
for local delivery – short lead
time
• Unequalled service
| organization | Global
Service
Leroy-Somer
TAL A Series
Easy
Installation
| Easy genset maintenance | &
| • Easy access to cables and | Maintenance
diode bridges
• ControlReg option
Easy genset installation
• Optimized coupling with
engines
• Interchangeable with LSA
• Flying leads option
Less footprint Cost-effective
Reliability
• One of the shortest products
• Low vibration level
Optimized
| Electrical | Optimized genset power
| Performance | outputs, matching available
engines
• Adapted power outputs to reach
power nodes with existing engines
• Optimized performance vs
Application
Compact
Terminal
| Optimal | Box
| Mechanical | Easy access to regulator
| Design | • Simplified design
Low Voltage Alternators - 4 pole
TAL-A40
Adapted to needs
The TAL alternator range is designed to meet the specific needs of
telecommunications, commercial & industrial markets, as well as prime and
stand-by power applications.
Compliance with internationally recognized standards
4 Pole Altemators are in compliance to the main international standards and
regulations: -IEC 60034, NEMA MG 1.32-33, VDE 0530, ISO 8528/3 on
request and depending on voltages, marin regulations, etc.
It can be integrated into a CE marked generator.
Alternators are designed, manufactured and marketed in an ISO 9001 and
ISO14001 environments.
Electrical design
● Class H insulation
● Low voltage winding
● 4-terminal plate
● Optimized performance
Robust design
● Compact and rugged assembly to withstand engine vibrations
● Steel frame
● Aluminum flanges and shields
● Single-bearing design to be suitable with most diesel engines
● Sealed for life bearing
● Direction of rotation: clockwise
Excitation and regulation system suited to the application
| Excitation | system
| AVR | SHUNT
| AREP+ | PMG
| Remote | voltage
| potentiometer | C.T.
| for | paralleling
| (option) | (Option Except TAL A40)
| R120 | Standard
| Three-phase | R150
| Option | √
| 6-wire | R180
| Standard | Standard
| √ | √
| D350 | Option
| Option | Option
| √ | √
| R120 | Standard
| Three-phase | R250
√
| 12-wire* | R180
| Standard | Standard
| √ | √
| D350 | Option
| Option | Option
| √ | √
| Single-phase | R121
| Standard | √
| R221 | Option
√
√ : Possible option
Compact terminal box
● Easy access to AVR and terminals
Environment and protection
● The alternators are IP 23
● Standard winding protection for non-harsh
environment with relative humidity ≤ 95%
Available options
● AREP+
● 12-lead (12-lead is standard option for TALA40 series)
● Customized painting
● Space heater
● Droop kit for alternator paralleling
● CE mark
● Voltage trimmer (AVR upgrade to R150)
| ● Winding protection for harsh environments and relative humidity greater than 95% (system | 2 - 4):
| de-rating ratio according to 3% (system 2 and above protection system will be proposed for | rental
| application, | prevented from
potential hash environment)
| 4 | Leroy-Somer Electric Power Generation
Low Voltage Alternators - 4 pole
| TAL-A40 - Three-phase 13 to 25 kVA | - 50 Hz / 15 to 30
| kVA | - | 60
Hz
General characteristics 12-wire
| Insulation class | H
| Winding pitch | 2/3 ( wind.6 -12-wire)
| Number of wires | 12 | Excitation system 12 wires
| SHUNT | AREP+
| Protection | IP 23
| AVR type | R120 | R180
| Altitude | ≤ 1000 m
| Voltage regulation (*) |  1 % |  0.5 %
| Overspeed | 2250 R.P.M.
| Waveform: NEMA = TIF (**) | < 50
| Air flow 50 Hz (m3/s) | 0.08
| Waveform : I.E.C. : THF (**) | < 2%
| Air flow 60 Hz (m3/s) | 0.10
(*) Steady state (**) between phases
| AREP+ Short-circuit | current
| = | 2.7 | In: 5 seconds (*)
*D350: 2.7In 10 seconds
Ratings 50 Hz - 1500 R.P.M. 12-wire
kVA / kW - P.F. = 0.8
| Duty / T° C | Continuous / 40
| °C | Continuous / 40
| °C | Stand-by / 40 °C | Stand-by / 27
°C
| Class / T° K | H:125K | F:105K | H:150K | H:163K
| Phase | 3ph. | 1ph.* | 3ph. | 1ph.* | 3ph. | 1ph.* | 3ph. | 1ph.*
| Y | 380V 400V 415V | 380V 400V 415V | 380V 400V 415V | 380V | 400V 415V
| Δ | 220V 230V 240V | 220V 230V 240V | 220V 230V 240V | 220V | 230V 240V
| YY | 190V 200V 208V | 190V 200V 208V | 190V 200V 208V | 190V | 200V 208V
| ΔΔ | 230V | 230V | 230V | 230V
| TAL-A40-C | kVA | 13 | 13 | 13 | 7 | 12 | 12 | 12 | 6 | 13.5 | 13.5 | 13.5 | 7.5 | 14 | 14 | 14 | 8
| kW | 10.4 | 10.4 | 10.4 | 5.6 | 9.6 | 9.6 | 9.6 | 4.8 | 10.8 | 10.8 | 10.8 | 6.0 | 11.2 | 11.2 | 11.2 | 6.4
| TAL A40-D | kVA | 15 | 15 | 15 | 9 | 13.5 | 13.5 | 13.5 | 8 | 15.8 | 15.8 | 15.8 | 9.5 | 16.5 | 16.5 | 16.5 | 10.3
| kW | 12.0 | 12.0 | 12.0 | 7.2 | 10.8 | 10.8 | 10.8 | 6.4 | 12.6 | 12.6 | 12.6 | 7.6 | 13.2 | 13.2 | 13.2 | 8.2
| TAL-A40-E | kVA | 17.5 | 17.5 | 17.5 | 10.5 | 16 | 16 | 16 | 9.5 | 18.4 | 18.4 | 18.4 | 11 | 19.3 | 19.3 | 19.3 | 12
| kW | 14.0 | 14.0 | 14.0 | 8.4 | 12.8 | 12.8 | 12.8 | 7.6 | 14.7 | 14.7 | 14.7 | 8.8 | 15.4 | 15.4 | 15.4 | 9.6
| TAL-A40-F | kVA | 20 | 20 | 20 | 12 | 18 | 18 | 18 | 11 | 21 | 21 | 21 | 12.5 | 22 | 22 | 22 | 13.4
| kW | 16.0 | 16.0 | 16.0 | 9.6 | 14.4 | 14.4 | 14.4 | 8.8 | 16.8 | 16.8 | 16.8 | 10.0 | 17.6 | 17.6 | 17.6 | 10.8
| TAL-A40-G | kVA | 25 | 25 | 25 | 15 | 22.5 | 22.5 | 22.5 | 13.5 | 26 | 26 | 26 | 16 | 27.5 | 27.5 | 27.5 | 16.6
| kW | 20.0 | 20.0 | 20.0 | 12.0 | 18.0 | 18.0 | 18.0 | 10.8 | 20.8 | 20.8 | 20.8 | 12.8 | 22.0 | 22.0 | 22.0 | 13.3
*please consult factory for 1ph. and 3ph. compatible use
Ratings 60 Hz - 1800 R.P.M. 12-wire
kVA / kW - P.F. = 0.8
| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H:125K | F:105K | H:150K | H:163K
| Phase | 3ph. | 1ph.* | 3ph. | 1ph.* | 3ph. | 1ph.* | 3ph. | 1ph.*
| Y | 380V 416V 440V 480V | 380V 416V 440V 480V | 380V | 416V 440V 480V | 380V | 416V 440V 480V
| ∆ | 220V 240V 254V 277V | 220V 240V 254V 277V | 220V | 240V 254V 277V | 220V | 240V 254V 277V
| YY | 190V 208V 220V 240V | 190V 208V 220V 240V | 190V | 208V 220V 240V | 190V | 208V 220V 240V
| ∆∆ | 240V | 240V | 240V | 240V
| TAL-A40-C kVA | 12 | 13.4 | 14 | 15.5 | 9 | 11 | 12 | 13 | 14 | 8 | 13 | 14 | 15 | 16 | 9.5 | 13.5 | 15 | 15.5 | 17 | 10
| kW | 9.6 10.7 11.2 12.4 7.2 | 8.8 | 9.6 10.4 11.2 6.4 | 10.4 | 11.2 | 12.0 | 12.8 | 7.6 | 10.8 | 12.0 | 12.4 | 13.6 | 8.0
| TAL-A40-D kVA | 14 | 15.3 | 16 | 18 | 11.6 | 13 | 14 | 14.5 16.5 10.4 | 15 | 16 | 17 | 19 | 12 | 15.8 | 16.8 | 17.8 | 20 | 13
| kW 11.2 12.2 12.8 14.4 9.3 | 10.4 11.2 11.6 13.2 8.3 | 12.0 | 12.8 | 13.6 | 15.2 | 9.6 | 12.6 | 13.4 | 14.2 | 16.0 | 10.4
| TAL-A40-E kVA | 17 | 17.9 | 19 | 21 | 13 | 15 | 16 | 17 | 19 | 12 | 18 | 19 | 20 | 22 | 14 | 18.5 | 19.6 | 20.8 | 23 | 14
| kW 13.6 14.3 15.2 16.8 10.4 | 12.0 12.8 13.6 15.2 9.6 | 14.4 | 15.2 | 16.0 | 17.6 | 11.2 | 14.8 | 15.7 | 16.6 | 18.4 | 11.2
| TAL-A40-F kVA | 19 | 20.5 21.5 | 24 | 14 | 17 | 18.5 19.5 | 22 | 12.5 | 20 | 21.5 | 23 | 25 | 14.6 | 21 | 22.5 | 24 | 26 | 15
| kW 15.2 16.4 17.2 19.2 11.2 | 13.6 14.8 15.6 17.6 10.0 | 16.0 | 17.2 | 18.4 | 20.0 | 11.7 | 16.8 | 18.0 | 19.2 | 20.8 | 12.0
| TAL-A40-G kVA | 24 | 26 | 27 | 30 | 17 | 21 | 23.5 | 24 | 27 | 15.4 | 25 | 27 | 28.5 | 31.5 | 18 | 26 | 28.5 | 30 | 33 | 19
| kW 19.2 20.8 21.6 24.0 13.6 | 16.8 18.8 19.2 21.6 12.3 | 20.0 | 21.6 | 22.8 | 25.2 | 14.4 | 20.8 | 22.8 | 24.0 | 26.4 | 15.2
*please consult factory for 1ph. and 3ph. compatible use
| Leroy-Somer Electric Power | Generation | 5
Low Voltage Alternators - 4 pole
| TAL-A40 - Three-phase 13 to 25 kVA - | 50 Hz | / 15 to 30
| kVA | - | 60 Hz
| Efficiencies 400 V - 50 Hz (— P.F.: 0.8) (...... | P.F.: 1 ) | 12-wire
| TAL-A40-C | TAL-A40-F
| TAL-A40-D | TAL-A40-G
TAL-A40-E
| Reactances (%). Time constants (ms) | - | Class H / 400 | V 12-wire
| TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G
| Kcc | Short-circuit ratio | 0.55 | 0.55 | 0.54 | 0.45 | 0.45
| Xd | Direct-axis synchro. reactance unsaturated | 217 | 209 | 222 | 251 | 256
| Xq | Quadrature-axis synchro. reactance unsaturated | 130 | 125 | 133 | 151 | 153
| T’do | No-load transient time constant | 789 | 826 | 850 | 873 | 914
| X’d | Direct-axis transient reactance saturated | 19.1 | 17.7 | 18.2 | 19.2 | 19.1
| T’d | Short-circuit transient time constant | 74 | 74 | 74 | 74 | 74
| X”d | Direct-axis subtransient reactance saturated | 9.5 | 8.8 | 9.0 | 9.5 | 9.5
| T”d | Subtransient time constant | 7.0 | 7.0 | 7.0 | 7.0 | 7.0
| X”q | Quadrature-axis subtransient reactance saturated | 20.0 | 18.6 | 19.0 | 20.1 | 20.0
| Xo | Zero sequence reactance | 0.13 | 0.13 | 0.14 | 0.15 | 0.16
| X2 | Negative sequence reactance saturated | 14.8 | 13.7 | 14.0 | 14.8 | 14.7
| Ta | Armature time constant | 11 | 11 | 11 | 11 | 11
| Other | class
| H | / | 400 V data | TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G
| ms | Response time (∆U = 20%) | 500 | 500 | 500 | 500 | 500
| W | No-load losses | 483 | 546 | 578 | 630 | 704
| W | Heat dissipation | 2424 | 2599 | 2766 | 3139 | 3392
| 6 | Leroy-Somer Electric Power Generation
Low Voltage Alternators - 4 pole
| TAL-A40 - Three-phase 13 to 25 kVA | - | 50
| Hz | / | 15 | to 30 kVA - 60 Hz
Transient voltage variation 400V - 50 Hz
| 0 | 12 | 24 | 36 | 48
| kVA at P.F. = 0.8 | kVA at P.F. | = 0.8
| Phase loading (SHUNT) - kVA at P.F. = 0.8 | Phase
| loading | (AREP+) -
| kVA | at
| P.F. | = | 0.8
30%
25%
20%
15%
10%
5%
| 0% | 0 | 12 | 24 | 36
| kVA at P.F. = 0.8 | kVA at P.F. = 0.8
| Load | shedding
| (SHUNT) - kVA | at
| P.F. | = | 0.8
| Load | shedding
| (AREP+) - kVA | at
| P.F. | = | 0.8
| 0 | 12 | 24 | 36 | 48
| kVA at P.F. = 0.6 | kVA at P.F. = 0.6
| Motor starting (SHUNT) | Motor starting (AREP+)
| - | locked rotor kVA at P.F. = | 0.6
| - | locked rotor kVA at P.F. = | 0.6
| 1) | For | a starting P.F. other than 0.6, the starting kVA must be multiplied by
| K = Sine P.F. | / 0.8
| 2) | For | voltages other than 400V (Y), 230V (Δ) at 50 Hz, then kVA must be
| multiplied by | (400/U)2 or (230/U)2.
| Leroy-Somer Electric Power | Generation | 7
Low Voltage Alternators - 4 pole
| TAL-A40 - Three-phase 13 to 25 kVA - | 50 Hz | / 15 to 30
| kVA | - 60 Hz
| Efficiencies 480 V - 60 Hz (— P.F.: 0.8) (...... | P.F.: 1 ) | 12-wire
| TAL-A40-C | TAL-A40-F
| TAL-A40-D | TAL-A40-G
TAL-A40-E
| Reactances (%). Time constants (ms) | - | Class H / 480 | V 12-wire
| TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G
| Kcc | Short-circuit ratio | 0.55 | 0.55 | 0.54 | 0.45 | 0.45
| Xd | Direct-axis synchro. reactance unsaturated | 217 | 209 | 222 | 251 | 256
| Xq | Quadrature-axis synchro. reactance unsaturated | 130 | 125 | 133 | 151 | 153
| T’do | No-load transient time constant | 789 | 826 | 850 | 873 | 914
| X’d | Direct-axis transient reactance saturated | 19.1 | 17.7 | 18.2 | 19.2 | 19.1
| T’d | Short-circuit transient time constant | 74 | 74 | 74 | 74 | 74
| X”d | Direct-axis subtransient reactance saturated | 9.5 | 8.8 | 9.0 | 9.5 | 9.5
| T”d | Subtransient time constant | 7.0 | 7.0 | 7.0 | 7.0 | 7.0
| X”q | Quadrature-axis subtransient reactance saturated | 20.0 | 18.6 | 19.0 | 20.1 | 20.0
| Xo | Zero sequence reactance | 0.13 | 0.13 | 0.14 | 0.15 | 0.16
| X2 | Negative sequence reactance saturated | 14.8 | 13.7 | 14.0 | 14.8 | 14.7
| Ta | Armature time constant | 11 | 11 | 11 | 11 | 11
| Other | class
| H | / | 480 V data | TAL-A40-C | TAL-A40-D | TAL-A40-E | TAL-A40-F | TAL-A40-G
| ms | Response time (∆U = 20%
| ) | 500 | 500 | 500 | 500 | 500
| W | No-load losses | 696 | 786 | 832 | 907 | 1013
| W | Heat dissipation | 2486 | 2702 | 2895 | 3282 | 3555
| 8 | Leroy-Somer Electric Power Generation
Low Voltage Alternators - 4 pole
| TAL-A40 - Three-phase 13 to 25 kVA | - | 50
| Hz | / | 15 | to 30 kVA - 60 Hz
Transient voltage variation 480V - 60 Hz
| 0 | 12 | 24 | 36 | 48
| kVA at P.F. = 0.8 | kVA at P.F. = 0.8
| Phase loading (SHUNT) - kVA at P.F. = 0.8 | Phase
| loading | (AREP+) - kVA
| at P.F. | = | 0.8
| 0 | 12 | 24 | 36
| kVA at P.F. = 0.8 | kVA at P.F. = 0.8
| Load shedding (SHUNT) - kVA at P.F. = 0.8 | Load
| shedding | (AREP+) -
| kVA | at
| P.F. | = | 0.8
| 0 | 12 | 24 | 36 | 48
| kVA at P.F. = 0.6 | kVA at P.F. = 0.6
| Motor starting (SHUNT) | Motor starting (AREP+)
| - | locked rotor kVA at P.F. = | 0.6
| - | locked rotor kVA at P.F. = | 0.6
| 1) | For | a starting P.F. other than 0.6, the starting kVA must be multiplied by K = Sine P.F. / 0.8
| 2) | For | voltages other than 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied by (480/U)2 or (277/U)2 or | (240/U)2.
| Leroy-Somer Electric Power Generation | 9
Low Voltage Alternators - 4 pole
| TAL-A40 - Three-phase 13 to 25 kVA - 50 Hz / 15 | to | 30
| kVA | - | 60
Hz
Single bearing general arrangement - 4, 6 & 12-wire
L
LB
| Standard cable Entry | Access to regulator
| AIR | INLET
AIR OUTLET
| Dimensions (mm) | and weight
| Shaft height (mm) | Coupling
| Type | L maxi
| LB | Xg
| Weight (kg) | Standard
| Option | Flange | 3 | 4
| TAL-A40-C | LB+AH | 407 | 186 | 73
| H | 160 | 180
Flex plate
| TAL-A40-D | LB+AH | 407 | 196 | 80
| Feet length | 11 1/2
| x | -
| TAL-A40-E | LB+AH | 437 | 204 | 87
| C | 203 | 238 | 10
| x | x
| TAL-A40-F | LB+AH | 437 | 221 | 92 | C1 | 25 | 22 | 8
| x | x
| TAL-A40-G | LB+AH | 487 | 226 | 108 | A1 | 254 | 279 | 7 1/2
| - | x
| A2 | 230
| - | 6 1/2
| - | x
| Flange (mm) | Flex plate
(mm)
| S.A.E. | P
| N | M
| XBG | β°
| S.A.E. | BX
| U | X
| Y | AH
Z
| 4 | 411 | 361.95 | 381 | 12 | 15° | 6 1/2 | 215.9 | 200.02 | 6 | 9 | 30.2 | 6
| 3 | 450 | 409.58 | 428.62 | 12 | 15° | 7 1/2 | 241.3 | 222.25 | 8 | 9 | 30.2 | 6
| 8 | 263.52 | 244.48 | 6 | 11 | 62 | 0
| 10 | 314.32 | 295.28 | 8 | 11 | 53.8 | 0
| 11 1/2 | 352.42 | 333.38 | 8 | 11 | 39.6 | 0
Torsional analysis data
Centre of gravity: Xr (mm), Rotor length: Lr (mm), Weight: M (kg), Moment of inertia: J (kgm2): (4J = MD2)
| Type | Flex plate S.A.E. 6 1/2 | Flex plate S.A.E. 7 1/2 | Flex Plate SAE 8 | Flex Plate SAE 10
| Flex | Plate | SAE 11 | 1/2
| Xr | Lr
| M | J
| Xr | Lr
| M | J
| Xr | Lr
| M | J
| Xr | Lr
| M | J
| Xr | Lr
| M | J
| TAL-A40-C | 211.43 428 25.6 0.0795 | 211.43 428 25.76 0.0818 | 243.24 428 26.06 0.0863 | 238.04 428 26.56 0.098 | 220.85 | 428 | 27.06 | 0.1096
| TAL-A40-D | 221.43 428 28.01 0.0883 221.43 428 28.17 0.0906 253.24 428 28.47 0.0951 | 248.04 428 28.97 0.1068 | 230.85 | 428 | 29.47 | 0.1184
| TAL-A40-E | 228.94 458 30.38 0.0952 228.94 458 30.54 0.0975 260.74 458 30.84 0.102 | 255.55 458 31.34 0.1137 | 238.35 | 458 | 31.84 | 0.1253
| TAL-A40-F | 236.44 458 32.29 0.1021 | 236.44 458 32.45 0.1044 | 268.24 458 32.75 0.1089 | 263.05 458 33.25 0.1206 | 245.85 | 458 | 33.75 | 0.1322
| TAL-A40-G | 251.45 508 37.03 0.1164 | 251.45 508 37.19 0.1187 | 283.25 508 37.49 0.1232 | 278.06 508 37.99 0.1349 | 260.86 | 508 | 38.49 | 0.1465
| NOTE : Dimensions are for information only and may be subject to modifications. Contractual 2D/3D drawings can be downloaded | from the Leroy-Somer site. The
torsional analysis of the transmission is imperative. All values are available upon request.
| 10 | Leroy-Somer Electric Power Generation
Low Voltage Alternators - 4 pole
| TAL-A40 - S Dedicated single-phase 10.5 to 16 kVA | - 50 Hz / 11.5
| to | 17.5
| kVA | - | 60
Hz
General characteristics
| Insulation class | H
| 4 | Voltage regulation (*) | ± 1 %
| Protection | IP 23 | < 100
| Altitude | 1000 m
Overspeed
| 3/s) | 50 Hz: 0.06 - 60 Hz: 0.07
| (*) Steady state | (**)
| Total | harmonic distortion between phases, no-load
| or | on-load (non-distorting)
| kVA / kW - | P.F. = 1(*)
| Duty / T° C | Continuous / 40
| °C | Continuous / | 40
| °C | Stand-by / 40
| °C | Stand-by / 27
°C
| Class / T° K | H / 125° K | H / 150° K | H / 163° K
| Serie (SE) | 230 V | 230 V | 230 V | 230V
| Parallel | (PA) | 115 V | 115 V | 115 V | 115 V
| TAL-A40-C-S | 10.5 | 82.4 | 9.5 | 11 | 11.5 | 81.2
| TAL-A40-C1-S | 12 | 84.5 | 11 | 12.5 | 13 | 83.7
| TAL-A40-D-S | 13 | 85.4 | 12 | 14 | 14.5 | 84.7
| TAL-A40-E-S | 14.5 | 86.3 | 13 | 15.5 | 16 | 85.6
| TAL-A40-F-S | 16 | 87.3 | 14.5 | 17 | 17.5 | 86.7
| kVA / kW - | P.F. = 1(*)
| Duty / T° C | Continuous / 40
| °C | Continuous
| / | 40
| °C | Stand-by / 40
| °C | Stand-by / 27
°C
| Class / T° K | H / 125° K | H / 150° K | H / 163° K
| Serie (SE) | 240 V | 240 V | 240 V | 240V
| Parallel (PA) | 120 V | 120 V | 120 V | 120 V
| TAL-A40-C-S | 11.5 | 82.6 | 10.5 | 12 | 12.5 | 81.7
| TAL-A40-C1-S | 13.5 | 84.2 | 12.5 | 14.5 | 15 | 83.4
| TAL-A40-D-S | 14.5 | 85 | 13 | 15.5 | 16 | 84.3
| TAL-A40-E-S | 16 | 85.9 | 14.5 | 17 | 17.5 | 85.3
| TAL-A40-F-S | 17.5 | 86.9 | 16 | 18.5 | 19.5 | 86.3
| Starting | motor | 230V
| - | 50Hz
| Starting | motor 240V - | 60Hz
| 30% | C | C1
| D | E
| F | C | C1
| D | E
F
30%
| 25% | 25%
| Voltage droop | 20% | 20%
| 15% | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 0 | 5 | 10 | 15 | 20 | 25 | 30
Locked rotor kVA at PF : 0.9
| Leroy-Somer Electric Power Generation | 11
Low Voltage Alternators - 4 pole
TAL-A40 - S Single-phase
Single bearing general arrangement
| Detail of | L
| L | XBG
| Ø | 11
| holes over | Ø
M
| S.A.E. 5 | LB
LB
| flange | AH
| AH | 212 | 49
| Access to | 349
| Z | Xg
| Z | Xg | 81 | 50
terminals
and AVR
Cable
| outlet | 213
| +0 | - 0.127 | - 0.05 | - 0.15 | +0 | - 0.127 | - 0.05 | - 0.15 | 130 | Ø 53
| ØP | ØP | 373
| ØN | Ø BX
| ØN | Ø BX
| +1 | -3
| X Ø Y holes | H
| equid over Ø U | 4
| 80 | Optional
| AIR OUTLET | 13
| AIR | H = 180
| AIR | OUTLET | 98 | 87.5
| INLET | A2
| 3 | 3 | 13 | C2 | 123.5 | A1
| 5.5 | 203 | 5.5
| C | 51 | 282
307
| Dimensions (mm) | and
| weight | Shaft height (mm)
Coupling
| Type | LB
| Xg | Standard
| Option | 3 | 4 | 5
| TAL-A40-C-S | 469 | 407 | 186 | 73
| H | 160 | 180
| TAL-A40-C1-S | 469 | 407 | 196 | 80 | 11 1/2
| - | -
| TAL-A40-D-S | 499 | 437 | 204 | 87
| C | 203 | 238 | 10
-
| TAL-A40-E-S | 499 | 437 | 221 | 92 | C2 | 25 | 22 | 8
-
| TAL-A40-F-S | 519 | 457 | 221 | 102 | A1 | 254 | 279 | 7 1/2
-
| A2 | 230
| - | 6 1/2
-
| Flange | (mm)
| Flex plate | (mm)
| S.A.E. | P
| XBG | S.A.E.
| BX | X
| Y | AH
Z
| 5 | 358 | 314.32 | 333.38 | 8 | 22°30’ | 45° | 11 1/2 | 352.42 | 333.38 | 8 | 11 | 39.6 | 0
| 4 | 408 | 361.95 | 381 | 8* | 15° | 30° | 10 | 314.32 | 295.28 | 8 | 11 | 53.8 | 0
| 3 | 460 | 409.58 | 428.62 | 8* | 15° | 30° | 8 | 263.52 | 244.48 | 6 | 11 | 62 | 0
| - | -
| - | -
| - | -
| - | 7 1/2 | 241.3 | 222.25 | 8 | 9 | 30.2 | 6
| 6 1/2 | 215.9 | 200.02 | 6 | 9 | 30.2 | 6
| Torsional data | Xr
| Ø 18 | Ø 50 | 52 | 55 | 41 | 25
| Ø | Ø
| Ø | Ø
Lr
| Centre of gravity: Xr (mm), Rotor length: Lr | (mm), Weight: M (kg), Moment
| of inertia: | J (kgm2): (4J | = MD2)
| S.A.E. 6 1/2 | S.A.E. 7 1/2 | S.A.E. 8
| S.A.E. | 10
| Type | Xr
| Lr | J
| Xr | Lr
| J | Xr
| Lr | J
| Xr | Lr
J
| TAL-A40-C-S | 211.7 | 428 | 25.5 | 0.078 | 211.7 | 428 | 25.7 | 0.080 | 243.5 | 428 | 26 | 0.085 | 238.3 | 428 | 26.5 | 0.096
| TAL-A40-C1-S | 221.7 | 428 | 27.9 | 0.087 | 221.7 | 428 | 28.1 | 0.089 | 253.5 | 428 | 28.4 | 0.094 | 248.3 | 428 | 28.9 | 0.105
| TAL-A40-D-S | 229.2 | 458 | 30.3 | 0.094 | 229.2 | 458 | 30.5 | 0.096 | 261 | 458 | 30.8 | 0.100 | 255.8 | 458 | 31.3 | 0.112
| TAL-A40-E-S | 236.7 | 458 | 32.2 | 0.100 | 236.7 | 458 | 32.4 | 0.103 | 268.5 | 458 | 32.7 | 0.107 | 263.3 | 458 | 33.2 | 0.119
| TAL-A40-F-S | 246.7 | 478 | 35.3 | 0.110 | 246.7 | 478 | 35.4 | 0.113 | 278.5 | 478 | 35.7 | 0.117 | 273.3 | 478 | 36.2 | 0.129
NOTE :
upon request.
| 12 | Leroy-Somer Electric Power Generation
www.nidecpower.com
© 2025 Moteurs Leroy-Somer SAS. The information contained in this brochure is for guidance only and does
not form part of any contract. The accuracy cannot be guaranteed as Moteurs Leroy-Somer SAS have an
| Connect with us at: | ongoing process of development and reserve the right to change the specification of their products without
notice.
Moteurs Leroy-Somer SAS. Headquarters: Bd Marcellin Leroy, CS 10015, 16915 Angoulême Cedex 9,
France. Share Capital: 32,239,235 €, RCS Angoulême 338 567 258.
6608 en- 2025.01 / f
