URL: https://www.leroy-somer.com/documentation_pdf/6611_en.pdf
Accessed: 2026-11-02

| Low | Voltage | Alternators - 4 pole
TAL-A46
180 to 410 kVA - 50 Hz / 225 to 512 kVA - 60
Electrical and Mechanical data
Low Voltage Alternators - 4 pole
TAL-A46
Adapted to needs
The TAL alternator range is designed to meet the specific needs of
telecommunications, commercial & industrial markets, as well as prime and
stand-by power applications.
Compliance with internationally recognized standards
4 Pole Altemators are in compliance to the main international standards and
regulations: -IEC 60034, NEMA MG 1.32-33, BS 5000 Part 99, VDE 0530,
ISO 8528/3 on request and depending on voltages, marin regulations, etc.
It can be integrated into a CE marked generator.
Alternators are designed, manufactured and marketed in an ISO 9001 and
ISO14001 environments.
Electrical design
● Class H insulation
● Low voltage winding
● 6-terminal plate (adapted plate for 6 & 12 wires machine)
● Possibility of star and delta connection
● Optimized performance
Robust design
● Compact and rugged assembly to withstand engine vibrations
● Steel frame
● Cast iron flanges and shields
● Single bearing design to be suitable with most diesel engines
● Sealed for life bearing
● Direction of rotation clockwise
Excitation and regulation system suited to the application
Excitation system
| AVR | SHUNT
| AREP+ | PMG
| Remote voltage potentiometer | C.T. for paralleling
| (option) | (option)
| Three-phase | R150
| Standard | √
| 6-wire | R180
| Standard | Standard
| √ | √
| D350 | Option
| Option | Option
| √ | √
| R150 | Standard
√
| Three-phase | R250
| Option | √
| 12-wire* | R180
| Standard | Standard
| √ | √
| D350 | Option
| Option | Option
| √ | √
√ : Possible option *with larger terminal box
Compact terminal box
● Easy access to AVR and terminals
● Standard terminal box with
possibility of mounting Measuring/ protection
CT (Please consult Leroy Somer for CT type)
● Possibility of current transformer
for parallel operation
Environment and protection
● The alternators are IP 23
● Standard winding protection for non-harsh　environments with relative humidity ≤ 95%
Available options
● AREP+ & PMG
● 12-lead
● Customized painting
● Two-bearing version
● Space heater
● Droop kit for alternator paralleling
● CE mark
● Stator sensors
● Measuring/Protection CT (Please consult Leroy Somer for CT type)
● Voltage trimmer
● Winding protection for harsh environments and relative humidity greater than 95% (system 2 - 4):
| for TAL-A46-H apply a derating coefficient of 0.97 (system 2 and above protection system will be proposed | for
rental
application, prevented from potential hash environment)
| 2 | Leroy-Somer Electric Power Generation
| TAL-A46 - 180 to 410 kVA - 50 Hz | / | 225 to 512 kVA - 60 Hz
Low Voltage Alternators - 4 pole
General characteristics - 6 & 12-wire
| Insulation class | H | Excitation system 6 wire
| SHUNT | AREP+
/ PMG
| Winding pitch | 2/3 (Winding 6 or 6S)
| AVR type | R150 | R180
| Number of wires | 6 or 12 | Excitation system 12 wire
| SHUNT | AREP+
/ PMG
| Protection | IP 23
| AVR type | R150 | R180
| Altitude | ≤ 1000 m
| Voltage regulation (*) | ± 0.8 % | ± 0.5
%
| Overspeed | 2250 R.P.M.
| Total Harmonic distortion THD | (**)
| in | no-load
| < | 3.5 %
| Air flow (m3/s) | 0.48
| Total Harmonic distortion THD | (**)
| in | linear load
| < | 5 %
| Air flow (m3/s) | 0.58
| Waveform: NEMA = TIF (**) | < | 50
| AREP+ Short-circuit current | = | 2.7 In: 5 seconds (*)
| Waveform: I.E.C. = THF (**) | < | 2%
| *D350: 2.7In 10 seconds | (*) Steady state (**) Total harmonic distortion between phases, no-load or
on-load (non-distorting)
| Ratings 50 Hz - 1500 R.P.M.- | 6 & | 12-wire
kVA / kW - P.F. = 0.8
| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163°
K
| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.
| Y | 380V | 400V 415V | 440V | 380V | 400V 415V | 440V | 380V | 400V 415V 440V | 380V | 400V 415V | 440V
| ∆ | 220V | 230V 240V | 220V | 230V 240V | 220V | 230V 240V | 220V | 230V 240V
| YY | 220V | 220V | 220V | 220V
| ∆∆ | 230V | 230V | 230V | 230V
| TAL-A46-C | kVA | 230 | 230 | 230 | 219 | 138 | 209 | 209 | 209 | 199 | 126 | 244 | 244 | 244 | 232 | 146 | 253 | 253 | 253 | 241 | 152
| kW | 184.0 | 184.0 | 184.0 | 175.2 | 110.4 | 167.2 | 167.2 | 167.2 | 159.2 | 100.8 | 195.2 | 195.2 | 195.2 | 185.6 | 116.8 | 202.4 | 202.4 | 202.4 | 192.8 | 121.6
| TAL-A46-D | kVA | 240 | 250 | 250 | 238 | 150 | 218 | 228 | 228 | 217 | 137 | 254 | 265 | 265 | 252 | 159 | 264 | 275 | 275 | 262 | 165
| kW | 192.0 | 200.0 | 200.0 | 190.4 | 120.0 | 174.4 | 182.4 | 182.4 | 173.6 | 109.6 | 203.2 | 212.0 | 212.0 | 201.6 | 127.2 | 211.2 | 220.0 | 220.0 | 209.6 | 132.0
| TAL-A46-E | kVA | 275 | 275 | 275 | 261 | 165 | 250 | 250 | 250 | 238 | 150 | 292 | 292 | 292 | 277 | 175 | 303 | 303 | 303 | 287 | 182
| kW | 220.0 | 220.0 | 220.0 | 208.8 | 132.0 | 200.0 | 200.0 | 200.0 | 190.4 | 120.0 | 233.6 | 233.6 | 233.6 | 221.6 | 140.0 | 242.4 | 242.4 | 242.4 | 229.6 | 145.6
| TAL-A46-F | kVA | 290 | 300 | 300 | 285 | 180 | 264 | 273 | 273 | 259 | 164 | 307 | 318 | 318 | 302 | 191 | 319 | 330 | 330 | 314 | 198
| kW | 232.0 | 240.0 | 240.0 | 228.0 | 144.0 | 211.2 | 218.4 | 218.4 | 207.2 | 131.2 | 245.6 | 254.4 | 254.4 | 241.6 | 152.8 | 255.2 | 264.0 | 264.0 | 251.2 | 158.4
| TAL-A46-G | kVA | 325 | 325 | 325 | 309 | 195 | 296 | 296 | 296 | 281 | 177 | 345 | 345 | 345 | 328 | 207 | 360 | 360 | 360 | 340 | 215
| kW | 260.0 | 260.0 | 260.0 | 247.2 | 156.0 | 236.8 | 236.8 | 236.8 | 224.8 | 141.6 | 276.0 | 276.0 | 276.0 | 262.4 | 165.6 | 288.0 | 288.0 | 288.0 | 272.0 | 172.0
| TAL-A46-H | kVA | 350 | 365 | 365 | 347 | 210 | 318 | 332 | 332 | 316 | 191 | 371 | 387 | 387 | 368 | 223 | 385 | 400 | 400 | 382 | 231
| kW | 280.0 | 292.0 | 292.0 | 277.6 | 168.0 | 254.4 | 265.6 | 265.6 | 252.8 | 152.8 | 296.8 | 309.6 | 309.6 | 294.4 | 178.4 | 308.0 | 320.0 | 320.0 | 305.6 | 184.8
| Ratings 60 Hz - 1800 R.P.M.- | 6 & | 12-wire
kVA / kW - P.F. = 0.8
| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163°
K
| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.
| Y | 380V | 416V 440V | 480V | 380V | 416V 440V | 480V | 380V | 416V 440V 480V | 380V | 416V 440V | 480V
| ∆ | 220V | 240V | 220V | 240V | 220V | 240V | 220V | 240V
| YY | 208V 220V | 240V | 208V 220V | 240V | 208V 220V 240V | 208V 220V | 240V
| ∆∆ | 240V | 240V | 240V | 240V
| TAL-A46-C | kVA | 226 | 250 | 262 | 288 | 152 | 206 | 228 | 238 | 262 | 138 | 240 | 265 | 278 | 305 | 161 | 250 | 275 | 288 | 316 | 167
| kW | 180.8 | 200.0 | 209.6 | 230.4 | 121.6 | 164.8 | 182.4 | 190.4 | 209.6 | 110.4 | 192.0 | 212.0 | 222.4 | 244.0 | 128.8 | 200.0 | 220.0 | 230.4 | 252.8 | 133.6
| TAL-A46-D | kVA | 245 | 265 | 280 | 313 | 165 | 223 | 241 | 255 | 285 | 150 | 260 | 281 | 297 | 332 | 175 | 270 | 292 | 308 | 344 | 182
| kW | 196.0 | 212.0 | 224.0 | 250.4 | 132.0 | 178.4 | 192.8 | 204.0 | 228.0 | 120.0 | 208.0 | 224.8 | 237.6 | 265.6 | 140.0 | 216.0 | 233.6 | 246.4 | 275.2 | 145.6
| TAL-A46-E | kVA | 275 | 300 | 315 | 344 | 182 | 250 | 273 | 287 | 313 | 166 | 292 | 318 | 334 | 365 | 193 | 303 | 330 | 347 | 378 | 200
| kW | 220.0 | 240.0 | 252.0 | 275.2 | 145.6 | 200.0 | 218.4 | 229.6 | 250.4 | 132.8 | 233.6 | 254.4 | 267.2 | 292.0 | 154.4 | 242.4 | 264.0 | 277.6 | 302.4 | 160.0
| TAL-A46-F | kVA | 290 | 315 | 340 | 360 | 200 | 264 | 287 | 309 | 328 | 182 | 307 | 334 | 360 | 382 | 212 | 320 | 347 | 374 | 400 | 220
| kW | 232.0 | 252.0 | 272.0 | 288.0 | 160.0 | 211.2 | 229.6 | 247.2 | 262.4 | 145.6 | 245.6 | 267.2 | 288.0 | 305.6 | 169.6 | 256.0 | 277.6 | 299.2 | 320.0 | 176.0
| TAL-A46-G | kVA | 315 | 345 | 365 | 406 | 215 | 287 | 314 | 332 | 369 | 196 | 334 | 366 | 387 | 430 | 228 | 347 | 380 | 402 | 447 | 237
| kW | 252.0 | 276.0 | 292.0 | 324.8 | 172.0 | 229.6 | 251.2 | 265.6 | 295.2 | 156.8 | 267.2 | 292.8 | 309.6 | 344.0 | 182.4 | 277.6 | 304.0 | 321.6 | 357.6 | 189.6
| TAL-A46-H | kVA | 345 | 375 | 400 | 438 | 231 | 314 | 341 | 364 | 399 | 210 | 366 | 398 | 424 | 464 | 245 | 380 | 413 | 440 | 480 | 254
| kW | 276.0 | 300.0 | 320.0 | 350.4 | 184.8 | 251.2 | 272.8 | 291.2 | 319.2 | 168.0 | 292.8 | 318.4 | 339.2 | 371.2 | 196.0 | 304.0 | 330.4 | 352.0 | 384.0 | 203.2
| Leroy-Somer Electric Power Generation | 3
TAL-A46 - 180 to 410 kVA - 50 Hz / 225 to 512 kVA - 60 Hz
Low Voltage Alternators - 4 pole
Efficiencies 400 V - 50 Hz (— P.F.: 0.8) (...... P.F.: 1) - 6 & 12-wire
| 100 | % | 100
%
| 96 | 94.7 | 94.8 | 96 | 95.1 | 95.4 | 95.2 | 95.1
| 94.5 | 94.2
| 92.6 | 92.7 | 93.6
| 92 | 93.0 | 92 | 93.5 | 92.8
| 92.6 | 91.7 | 92.5
| 91.4 | 91.3 | 91.7
| 88 | kVA | 88
kVA
| 05 | 0 | 100 | 150 | 200 | 250 | 300 | 05 | 0 | 100 | 150 | 200 | 250 | 300 | 350
| TAL-A46-C - 400V 50Hz | TAL-A46-F - 400V 50Hz
| 100 | % | 100
%
| 95 | 94.8 | 94.8 | 94.3 | 94.0 | 96 | 95.3 | 95.8 | 95.7 | 95.6
93.0
| 93.0 | 92.4 | 92.8 | 94.0 | 94.1
| 90 | 91.8 | 91.3 | 92 | 93.7 | 93.5
| 90.8 | 91.9
| 85 | kVA | 88
kVA
| 05 | 0 | 100 | 150 | 200 | 250 | 300 | 0 | 100 | 200 | 300 | 400
| TAL-A46-D - | 400V | 50Hz | TAL-A46-G | - 400V | 50Hz
| 100 | %
%
100
| 96 | 94.9 | 95.4 | 95.3 | 95.2 | 96 | 95.5 | 95.8 | 95.6 | 95.4
93.4
| 92.2 | 93.5 | 93.5 | 94.1 | 94.0 | 93.4
| 92 | 93.1 | 92.8 | 92 | 93.1
92.4
91.2
| 88 | kVA | 88
kVA
| 05 | 0 | 100 | 150 | 200 | 250 | 300 | 350 | 0 | 100 | 200 | 300 | 400 | 500
| TAL-A46-E - | 400V 50Hz | TAL-A46-H - 400V 50Hz
| 4 | Leroy-Somer Electric Power Generation
TAL-A46 - 180 to 410 kVA - 50 Hz / 225 to 512 kVA - 60 Hz
Low Voltage Alternators - 4 pole
Efficiencies 480 V - 60 Hz (— P.F.: 0.8) (...... P.F.: 1) - 6 & 12-wire
| 100 | % | 100
%
| 94.7 | 94.5 | 94.6 | 95.3 | 95.3 | 95.2
| 95 | 94.3 | 94.4 | 95
| 91.6 | 91.6 | 93.3 | 93.6 | 93.2 | 93.0
| 92.8 | 92.7 | 92.1
| 90 | 91.7 | 90 | 90.7
90.6
| 85 | kVA | 85
kVA
| 05 | 0 | 100 | 150 | 200 | 250 | 300 | 350 | 0 | 100 | 200 | 300 | 400 | 500
| TAL-A46-C - 480V 60Hz | TAL-A46-F - 480V | 60Hz
| 100 | % | 100
%
| 96 | 96 | 94.9 | 95.6 | 95.7 | 95.6
| 94.5 | 94.7 | 94.4 | 94.2
| 92.1 | 91.9 | 93.8 | 94.1 | 93.9 | 93.7
| 92 | 92.9 | 92.6 | 92
| 91.0 | 91.8 | 91.4 | 91.1
| 88 | kVA | 88
kVA
| 0 | 100 | 200 | 300 | 400 | 0 | 100 | 200 | 300 | 400 | 500
| TAL-A46-D - 480V 60Hz | TAL-A46-G | - 480V 60Hz
| 100 | % | 100
%
| 94.5 | 95.2 | 95.3 | 95.2 | 95.6 | 95.6 | 95.5
| 95 | 96 | 95.1
| 91.3 | 93.2 | 93.6 | 93.3 | 93.1 | 94.1
| 92.3 | 93.9 | 93.8 | 93.5
| 90 | 90.4 | 92
91.5
| 85 | kVA | 88
kVA
| 0 | 100 | 200 | 300 | 400 | 0 | 100 | 200 | 300 | 400 | 500 | 600
| TAL-A46-E - 480V 60Hz | TAL-A46-H - 480V 60Hz
| Leroy-Somer Electric Power Generation | 5
| TAL-A46 - 180 to 410 kVA - 50 Hz | / | 225 to 512 kVA - | 60 Hz
Low Voltage Alternators - 4 pole
| Reactances (%). Time constants (ms) | -
| Class | H
| / | 400 | V - 6
| & | 12-wire
| C | D
| E | F
| G | H
| Kcc | Short-circuit ratio | 0.37 | 0.34 | 0.49 | 0.45 | 0.48 | 0.43
| Xd | Direct-axis synchro. reactance unsaturated | 340 | 370 | 278 | 303 | 270 | 303
| Xq | Quadrature-axis synchro. reactance unsaturated | 173 | 188 | 142 | 154 | 137 | 154
| T’do | No-load transient time constant | 1983 | 1983 | 2049 | 2049 | 2093 | 2093
| X’d | Direct-axis transient reactance saturated | 17.1 | 18.6 | 13.5 | 14.8 | 12.9 | 14.5
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 13.7 | 14.9 | 10.8 | 11.8 | 10.3 | 11.6
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 17.4 | 18.9 | 13.5 | 14.7 | 12.6 | 14.2
| Xo | Zero sequence reactance | 0.71 | 0.77 | 0.56 | 0.61 | 0.53 | 0.6
| X2 | Negative sequence reactance saturated | 15.58 | 16.94 | 12.19 | 13.3 | 11.49 | 12.9
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15
Other class H / 400 V data
| io (A) | No-load excitation current SHUNT/AREP+ | 1.01 | 1.01 | 1.14 | 1.14 | 1.06 | 1.06
| ic (A) | On-load excitation current SHUNT/AREP+ | 3.84 | 4.14 | 3.5 | 3.76 | 3.3 | 3.63
| uc (V) | On-load excitation voltage SHUNT/AREP+ | 37.4 | 40.2 | 40.6 | 43.5 | 38.2 | 41.9
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 372 | 371 | 496 | 495 | 742 | 741
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP+* | 524 | 525 | 687 | 688 | 856 | 854
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 18 | 19.1 | 16.7 | 17.7 | 14.2 | 15.4
| % | Transient ∆U (on-load 4/4) AREP+ - P.F.: 0.8 LAG | 14.2 | 15 | 13.3 | 14.1 | 12.8 | 13.9
| W | No-load losses | 3299 | 3299 | 4328 | 4328 | 4750 | 4750
| W | Heat dissipation | 16579 | 18888 | 16242 | 18374 | 17367 | 20482
* P.F. = 0.6
| Reactances (%). Time constants (ms) | -
| Class | H
| / | 480 | V - 6
| & | 12-wire
| C | D
| E | F
| G | H
| Kcc | Short-circuit ratio | 0.36 | 0.33 | 0.47 | 0.45 | 0.46 | 0.43
| Xd | Direct-axis synchro. reactance unsaturated | 355 | 386 | 290 | 303 | 281 | 303
| Xq | Quadrature-axis synchro. reactance unsaturated | 181 | 197 | 148 | 154 | 143 | 154
| T’do | No-load transient time constant | 1983 | 1983 | 2049 | 2049 | 2093 | 2093
| X’d | Direct-axis transient reactance saturated | 17.9 | 19.4 | 14.1 | 14.8 | 13.4 | 14.5
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 14.3 | 15.5 | 11.3 | 11.8 | 10.7 | 11.6
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 18.1 | 19.7 | 14 | 14.7 | 13.1 | 14.2
| Xo | Zero sequence reactance | 0.74 | 0.81 | 0.59 | 0.61 | 0.56 | 0.6
| X2 | Negative sequence reactance saturated | 16.26 | 17.67 | 12.71 | 13.3 | 11.96 | 12.9
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15
Other class H / 480 V data
| io (A) | No-load excitation current SHUNT/AREP+ | 1.01 | 1.01 | 1.14 | 1.14 | 1.06 | 1.06
| ic (A) | On-load excitation current SHUNT/AREP+ | 3.91 | 4.21 | 3.56 | 3.69 | 3.35 | 3.56
| uc (V) | On-load excitation voltage SHUNT/AREP+ | 38.3 | 41.1 | 41.5 | 43 | 38.9 | 41.3
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 446 | 448 | 594 | 593 | 888 | 889
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP+* | 627 | 629 | 828 | 826 | 1024 | 1025
| % | Transient ∆U (on-load | 4/4)
| SHUNT | -
| P.F.: | 0.8
| LAG | 18.5 | 19.6 | 17.2 | 17.7 | 14.6 | 15.4
| % | Transient ∆U (on-load | 4/4)
| AREP+ | -
| P.F.: | 0.8
| LAG | 14.6 | 15.5 | 13.7 | 14.1 | 13.2 | 13.9
| W | No-load losses | 4960 | 4960 | 6365 | 6365 | 6978 | 6978
| W | Heat dissipation | 19692 | 22264 | 19530 | 20731 | 20941 | 23137
* P.F. = 0.6
| 6 | Leroy-Somer Electric Power Generation
| TAL-A46 - 180 to 410 kVA - 50 Hz / 225 | to 512 kVA - 60 Hz
Low Voltage Alternators - 4 pole
| Transient voltage variation 400 V - 50 Hz - 6 | & | 12-wire
| 30% | CD
| EF | G
| H | CD
| EF | GH
30%
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 900 | 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 900 | 1000
| Phase | loading (SHUNT) - kVA at P.F. = | 0.8
| Phase | loading
| (AREP+/PMG) - | kVA | at P.F. =0.8
| 30% | CD
| EF | GH | 30%
| CD | EF
| G | H
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 100 | 200 | 300 | 400 | 500 | 0 | 100 | 200 | 300 | 400 | 500
| Load | shedding
| (SHUNT) - kVA | at P.F. = | 0.8
| Load | shedding
| (AREP+/PMG) | -
| kVA at P.F. | =0.8
| 30% | CD
| EF | G
| H | 30%
| CD | EF
| G | H
| 25% | 25%
| drop | 20%
| drop | 20%
| 15% | 15%
| Voltage | 10%
| Voltage | 10%
| 5% | 5%
| 0% | 0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 | 900
| Motor starting (SHUNT) | Motor starting (AREP+/PMG)
| Locked rotor kVA at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| Leroy-Somer Electric Power Generation | 7
| TAL-A46 - 180 to 410 kVA - 50 Hz / 225 | to 512 kVA - 60 Hz
Low Voltage Alternators - 4 pole
| Transient voltage variation 480 V - 60 Hz - 6 | & | 12-wire
| CD | EF
| GH | CD
| EF | GH
| 30% | 30%
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 0 | 200 | 400 | 600 | 800 | 1000 | 1200
| Phase loading (SHUNT) | -
| kVA at | P.F. = 0.8
| Phase loading (AREP+/PMG) - kVA | at P.F. | =0.8
| CD | EF
| GH | CD
| EF | G
H
| 30% | 30%
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 100 | 200 | 300 | 400 | 500 | 600
| Load | shedding (SHUNT) - kVA at P.F. = 0.8
| Load | shedding (AREP+/PMG) - kVA at P.F. | =0.8
| CD | EF
| G | H
| CD | EF
| G | H
| 30% | 30%
| 25% | 25%
| drop | 20%
| drop | 20%
| 15% | 15%
| Voltage | 10%
| Voltage | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 0 | 200 | 400 | 600 | 800 | 1000 | 1200
| Motor starting (SHUNT) | Motor starting (AREP+/PMG)
| Locked rotor kVA at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| 8 | Leroy-Somer Electric Power Generation
| TAL-A46 - 180 to 410 kVA - 50 Hz / 225 | to 512 kVA | - 60 Hz
Low Voltage Alternators - 4 pole
| 3-phase short-circuit curves at no load and | rated speed
| (star connection Y) | - | 6 & | 12-wire
| 10000 | 10000
| 1000 | AREP+ | 1000
AREP+
| Current (A) | 100
| Current (A) | 100
| SHUNT | SHUNT
| 10 | 10
| 1 | 1
| 1 | 10 | 100 | 1000 | 10000 | 100000 | 1 | 10 | 100 | 1000 | 10000 | 100000
| TAL-A46-C | Time (ms) | TAL-A46-F
Time (ms)
| 10000 | 10000
| 1000 | AREP+ | 1000
AREP+
| Current (A) | 100
| Current (A) | 100
SHUNT
SHUNT
| 10 | 10
| 1 | 1
| 1 | 10 | 100 | 1000 | 10000 | 100000 | 1 | 10 | 100 | 1000 | 10000 | 100000
| TAL-A46-D | Time (ms) | TAL-A46-G
Time (ms)
| 10000 | 10000
| 1000 | AREP+ | 1000
AREP+
| Current (A) | 100
| SHUNT | Current (A) | 100
SHUNT
| 10 | 10
| 1 | 1
| 1 | 10 | 100 | 1000 | 10000 | 100000 | 1 | 10 | 100 | 1000 | 10000 | 100000
| TAL-A46-E | Time (ms) | TAL-A46-H
Time (ms)
Symmetrical ______
Asymmetrical ---------
| Leroy-Somer Electric Power Generation | 9
TAL-A46 - 180 to 410 kVA - 50 Hz / 225 to 512 kVA - 60 Hz
Low Voltage Alternators - 4 pole
| Single | bearing general
| arrangement | - | 6
| & | 12-wire
L
| LB | Access to terminals | 568
Optional cable
| AH | Xg | 506 | 40
| Access to regulator | ß
output
198
| 13 | Standard cable | (12 wire)
output
| PMG | optional | 421
| Ø N - 0,127 | - 0,050 | - 0,100 | S DIA. Qty 16 as | 485.5
| 0 | shown on Ø M
| ØP | Ø BX
(option)
| 0 | 280 - 2
| Y DIA, Qty X Eq. | Ø 206
| Sp. on Ø U. | 1 2 | 0 | 2
| Option | 355-
| AIR OUTLET | 68 | 8
| AIR INLET | 610 | 21
| 170 | Access to rotating | 737 | 457
| 6 | C
| diodes | 80 | 367 | 80
| Dimensions | (mm)
| and weight | Coupling
| Type | L without PMG
| LB | Xg
| C | Weight (kg)
| Flex plate | 11 1/2 | 14 | 18
| TAL-A46-C | 944**/935 | 892 | 423 | 429 | 599 | Flange S.A.E 3
X
| TAL-A46-D | 944**/935 | 892 | 423 | 429 | 607 | Flange S.A.E 2
X
| TAL-A46-E | 989**/980 | 937 | 445 | 429 | 754 | Flange S.A.E 1
| X | X
| TAL-A46-F | 989**/980 | 937 | 445 | 429 | 754 | Flange S.A.E 1/2
X
| TAL-A46-G* | 1084**/1075 | 1032 | 493 | 525 | 888 | Flange S.A.E 0
| X | X
| TAL-A46-H* | 1084**/1075 | 1032 | 493 | 525 | 888 | * Shaft height = 355 mm optional
** Dimensions with SAE 11 1/2
| Flange (mm) | Flex plate
(mm)
| S.A.E. | P
| N | M
| S | ß °
| S.A.E. | BX
| U | X
| Y | AH
| 3 | 600***/641 | 409.575 | 428.625 | 11 | 15° | 11 1/2 | 352.42 | 333.38 | 8 | 11 | 39.6
| 2 | 600***/641 | 447.675 | 466.725 | 11 | 15° | 14 | 466.72 | 438.15 | 8 | 14 | 25.4
| 1 | 600***/641 | 511.175 | 530.225 | 12 | 15° | 18**** | 571.5 | 542.92 | 6 | 17 | 15.7
| 1/2 | 648 | 584.2 | 619.125 | 14 | 15° | *** Specific dimension TAL A46C
| 0 | 710 | 647.7 | 679.45 | 14 | 11° 15’
**** Optional
| Torsional | analysis
| data | Xr
| 75 | 100 | 110 | 114.8 | 115 | 120 | 115 | 110 | 88 | 75
| Ø | Ø
| Ø | Ø
| Ø | Lr
| Ø | Ø
| Ø | Ø
Ø
| Centre of gravity: | Xr
| (mm), | Rotor
| length: Lr (mm), Weight: | M
| (kg), | Moment
| of | inertia: J | (kgm2): | (4J = MD2)
| Flex plate S.A.E. 11 ½ | Flex plate | S.A.E. 14
| Type | Xr
| Lr | M
| J | Xr
| Lr | M
J
| TAL-A46-C | 420 | 923 | 255 | 2.64 | 408 | 923 | 256 | 2.8
| TAL-A46-D | 420 | 923 | 255 | 2.64 | 408 | 923 | 256 | 2.8
| TAL-A46-E | 460 | 968 | 304 | 3.28 | 448 | 968 | 305 | 3.44
| TAL-A46-F | 460 | 968 | 304 | 3.28 | 448 | 968 | 305 | 3.44
| TAL-A46-G | 508 | 1063 | 358 | 3.97 | 497 | 1063 | 359 | 4.13
| TAL-A46-H | 508 | 1063 | 358 | 3.97 | 497 | 1063 | 359 | 4.13
| NOTE : Dimensions are for information only and may be subject to modifications. Contractual 2D drawings can be downloaded | from
the Leroy-
Somer site, 3D drawing files are available upon request.
*Please contact us for the double bearing dimension
| 10 | Leroy-Somer Electric Power Generation
| TAL-A46 - 180 to 410 kVA | - 50 Hz / 225 to 512 | kVA - 60
Hz
| Low Voltage Alternators - 4 | pole
| Leroy-Somer Electric Power | Generation | 11
Product Feature
Features and Benefits
Compact
| Quick & efficient service | Machine
• Global manufacturing facilities
for local delivery – short lead
time
• Unequalled service
| organization | Global
Service
Leroy-Somer
TAL A Series
Easy
Installation
| Easy genset maintenance | &
| • Easy access to cables and | Maintenance
diode bridges
Easy genset installation
• Optimized coupling with
engines
• Interchangeable with LSA
• Flying leads option
Less footprint Cost-effective
Reliability
• One of the shortest products
• Low vibration level
Optimized
Electrical
| Performance | Optimized genset power
outputs, matching available
engines
• Adapted power outputs to reach
power nodes with existing engines
• Optimized performance vs
Application
Compact
Terminal
| Optimal | Box
| Mechanical | Easy access to regulator
| Design | • Simplified design
www.nidecpower.com
© 2025 Moteurs Leroy-Somer SAS. The information contained in this brochure is for guidance only and does
not form part of any contract. The accuracy cannot be guaranteed as Nidec have an ongoing process of
| Connect with us at: | development and reserve the right to change the specification of their products without notice.
Moteurs Leroy-Somer SAS. Siège : Bd Marcellin Leroy, CS 10015, 16915 Angoulême Cedex 9, France.
Share Capital: 32,239,235 €, RCS Angoulême 338 567 258.
6611 en- 2025.01 / v
