URL: https://www.leroy-somer.com/documentation_pdf/5941_en.pdf
Accessed: 2026-11-03

LSA 47.3
Low Voltage Alternator - 4 poles
410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 Hz
Electrical and mechanical data
LSA 47.3
The best of performance
The Leroy-SomerTM LSA47.3 alternator has been designed to offer you the best power generation performances. With its
meticulous design and optimized architecture, the LSA 47.3 strikes the perfect balance between compactness, reliability,
performance and longevity.
Whatever your application, the Leroy-SomerTM LSA47.3 alternator will meet your needs and will adapt to all situations.
Standards
The Leroy-SomerTM LSA47.3 alternator meets all key international standards and regulations such as IEC 60034,
NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, UL 1446, UL 1004-1 and UL 1004-4.
EC, UKCA, CMIM, CSA, UL 1446, UL recognized and UL listed declarations and certifications are available for the LSA 47.3.
The standards IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N and EN 55011 allow compliance with
group 1 class A for the European zone.
The Leroy-SomerTM LSA47.3 alternator is designed, manufactured and marketed in an ISO 9001 and ISO 14001 quality
assurance environment.
Electrical characteristics and performances
● Class H insulation
● 2/3 pitch winding, standard 12-wire (6) reconnectable
● Voltage range:
- 50 Hz: 220V - 240V and 380V - 415V (440V)
- 60 Hz: 208V - 240V and 380V - 480V
● High efficiency and motor starting capacity
● Other voltages are possible with optional adapted windings:
| - 50 Hz: 440V (no. 7), 500V (no. 9), 550V (no. 22 or 23), 600V | (no. | 22
| or | 23), | 690V
| (no. | 10
| or | 52)
| - 60 Hz: 380V and 416V (no. 8), 600V (no. 9), 690V (no. 22 or | 23)
Excitation and regulation system
| Excitation system | Regulation options
| AVR | SHUNT
| AREP | PMG
| C.T. | Mains
Remote voltage
| (option) | (option)
| Current transformer | paralleling
potentiometer
for paralleling
| R250 | Standard
√
| D350 | Option
| Standard | Standard
| √* | √
| D550 | Option
| Option | Option
| √* | √
√
*: only with AREP or PMG
| 3-phase sensing is included | as
| a | standard with
digital regulators.
Protection system and options
● Degree of protection: IP 23
| ● Complete winding protection for clean environments with relative humidity ≤ 95 %, including indoor | marine
environments
● Options:
- Filters on air inlet: derating 5%
- Filters on air inlet and air outlet (IP 44): derating 10%
- Reinforced winding protection for harsh environments and relative humidity greater than 95%
- Space heater
- Thermal protection for stator windings and shields
Mechanical construction
● Compact and rigid assembly to better withstand generator vibrations
● Steel frame
● Cast iron flanges and shields
● Two-bearing and single-bearing versions designed to be suitable for engines on the market
● Half-key balancing
● Greased for life bearings, regreasable bearings (optional)
| ● Standard direction of rotation: clockwise when looking at the drive end view (for anti-clockwise, | derate
| the | machine
| by | 5%)
Terminal box design
● Easy access to the voltage regulator and to the connections
● Possible inclusion of accessories for paralleling, protection and measurement
● 9-way terminal block for voltage reconnection
2
LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 Hz
General characteristics
| Insulation class | H
| Excitation system | SHUNT
AREP / PMG
| Winding pitch | 2/3 (wind. 6)
| AVR type | R250 | D350
| Number of wires | 12
| Voltage regulation (*) | ± 0.5% | ± 0.25%
| Protection | IP 23
| Short-circuit current | - | 300% (3 IN) : 10s
| Altitude | ≤ 1 000 m
| Total Harmonic Distortion THD | (**)
| no load < | 2.5% - on load < 2%
| Overspeed | 2 250 R.P.M.
| Waveform: NEMA = TIF (**) | < 50
| Air flow | 0.9 | m3/s | (50 Hz) / 1.1 m3/s | (60
| Hz) | Waveform: I.E.C. = THF (**) | < 2%
| (*) Steady state (**) Total harmonic distortion between phases, no-load | or
on-load (non-distorting)
| Ratings 50 | Hz - | 1 500 R.P.M.
| kVA / kW - P.F. | = 0.8
| Duty / T° C | Continuous / 40
| °C | Continuous / 40
| °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K
| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.
| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V
| ∆ | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V
| YY | 200V | 220V | 200V | 220V | 200V | 220V | 200V | 220V
| LSA 47.3 S4 | kVA | 410 | 410 | 410 | 400 | 375 | 375 | 375 | 364 | 435 | 435 | 435 | 424 | 450 | 450 | 450 | 440
| kW | 328 | 328 | 328 | 320 | 300 | 300 | 300 | 291 | 348 | 348 | 348 | 339 | 360 | 360 | 360 | 352
| LSA 47.3 S5 | kVA | 455 | 455 | 455 | 445 | 415 | 415 | 415 | 405 | 480 | 480 | 480 | 472 | 500 | 500 | 500 | 490
| kW | 364 | 364 | 364 | 356 | 332 | 332 | 332 | 324 | 384 | 384 | 384 | 378 | 400 | 400 | 400 | 392
| LSA 47.3 M7 | kVA | 500 | 500 | 500 | 490 | 465 | 465 | 465 | 449 | 550 | 550 | 550 | 519 | 570 | 570 | 570 | 539
| kW | 400 | 400 | 400 | 392 | 372 | 372 | 372 | 359 | 440 | 440 | 440 | 415 | 456 | 456 | 456 | 431
| LSA 47.3 M8 | kVA | 550 | 550 | 550 | 540 | 500 | 500 | 500 | 491 | 585 | 585 | 585 | 572 | 600 | 600 | 600 | 594
| kW | 440 | 440 | 440 | 432 | 400 | 400 | 400 | 393 | 468 | 468 | 468 | 458 | 480 | 480 | 480 | 475
| LSA 47.3 L9 | kVA | 600 | 600 | 600 | 500 | 545 | 545 | 545 | 455 | 635 | 635 | 635 | 530 | 660 | 660 | 660 | 550
| kW | 480 | 480 | 480 | 400 | 436 | 436 | 436 | 364 | 508 | 508 | 508 | 424 | 528 | 528 | 528 | 440
| LSA 47.3 L10 | kVA | 645 | 660 | 660 | 630 | 587 | 600 | 600 | 573 | 684 | 730 | 730 | 668 | 710 | 745 | 745 | 693
| kW | 516 | 528 | 528 | 504 | 470 | 480 | 480 | 458 | 547 | 584 | 584 | 534 | 568 | 596 | 596 | 554
| Ratings 60 Hz - | 1 800 R.P.M.
| kVA / kW - P.F. | = 0.8
| Duty / T° C | Continuous / 40
| °C | Continuous / 40
| °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K
| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.
| Y | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V
| ∆ | 220V | 240V | 220V | 240V | 220V | 240V | 220V | 240V
| YY | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V
| LSA 47.3 S4 | kVA | 450 | 480 | 500 | 512 | 410 | 442 | 455 | 465 | 475 | 513 | 533 | 550 | 500 | 530 | 550 | 581
| kW | 360 | 384 | 400 | 410 | 328 | 354 | 364 | 372 | 380 | 410 | 426 | 440 | 400 | 424 | 440 | 465
| LSA 47.3 S5 | kVA | 475 | 510 | 531 | 570 | 441 | 473 | 493 | 520 | 505 | 543 | 566 | 605 | 527 | 562 | 585 | 625
| kW | 380 | 408 | 425 | 456 | 353 | 378 | 394 | 416 | 404 | 434 | 453 | 484 | 422 | 450 | 468 | 500
| LSA 47.3 M7 | kVA | 562 | 610 | 625 | 625 | 523 | 566 | 581 | 590 | 600 | 651 | 669 | 680 | 625 | 668 | 690 | 700
| kW | 450 | 488 | 500 | 500 | 418 | 453 | 465 | 472 | 480 | 521 | 535 | 544 | 500 | 534 | 552 | 560
| LSA 47.3 M8 | kVA | 562 | 610 | 630 | 690 | 523 | 566 | 587 | 632 | 600 | 651 | 672 | 730 | 625 | 671 | 705 | 750
| kW | 450 | 488 | 504 | 552 | 418 | 453 | 470 | 506 | 480 | 521 | 538 | 584 | 500 | 537 | 564 | 600
| LSA 47.3 L9 | kVA | 602 | 661 | 685 | 750 | 556 | 609 | 634 | 685 | 643 | 707 | 734 | 795 | 667 | 728 | 763 | 825
| kW | 482 | 529 | 548 | 600 | 445 | 487 | 507 | 548 | 514 | 566 | 587 | 636 | 534 | 582 | 610 | 660
| LSA 47.3 L10 | kVA | 650 | 715 | 755 | 825 | 590 | 650 | 685 | 750 | 690 | 760 | 800 | 875 | 720 | 785 | 830 | 910
| kW | 520 | 572 | 604 | 660 | 472 | 520 | 548 | 600 | 552 | 608 | 640 | 700 | 576 | 628 | 664 | 728
| Paralleling with the grid or between alternators may | require some specific configuration. Please make sure to consider the rating table (ref. 6627)
when alternator selection.
3
| LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA | - 60 Hz
Efficiencies 400V - 50 Hz (— P.F.: 0.8) (--- P.F.: 1)
| 100 | % | LSA 47.3 S4 | 100
| % | LSA 47.3 M8
| 98 | 98
| 96.4 | 96.5 | 96.8 | 96.7 | 96.4
| 96.2 | 96.0 | 96.2
| 96 | 95.0 | 96 | 95.6
| 95.4 | 95.7 | 95.3
| 94 | 95.1 | 94 | 95.0 | 94.6
| 94.3 | 94.4 | 94.1 | 94.3
| 92 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 0 | 200 | 400 | 600 | 800
| 100 | % | LSA 47.3 | S5 | 100
| % | LSA | 47.3 L9
| 98 | 98
| 96.0 | 96.4 | 96.3 | 96.2 | 96.6 | 96.6
| 96 | 96.2 | 96.6
| 93.7 | 96
| 94 | 94.9 | 95.0 | 94.6 | 94.4
| 94.0 | 95.2 | 95.3 | 95.0 | 94.8
| 92 | 93.0 | 94
93.3
| 90 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 200 | 400 | 600 | 800
| 100 | % | LSA 47.3 M7
| % | LSA | 47.3 L10
100
| 98 | 98
| 96.6 | 96.7 | 96.5 | 96.4 | 96.7 | 96.9 | 96.7 | 96.6
| 96 | 95.0 | 96 | 95.1
| 95.6 | 95.4 | 95.7 | 95.6
| 94.9 | 94 | 95.2 | 94.9
| 94 | 94.4 | 94.6 | 94.4
| 92 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 200 | 400 | 600 | 800
| Reactances (%). Time constants (ms) | -
| Class H | / | 400 V
| S4 | S5 | M7 | M8 | L9 | L10
| Kcc | Short-circuit ratio | 0.29 | 0.51 | 0.35 | 0.27 | 0.55 | 0.41
| Xd | Direct-axis synchronous reactance unsaturated | 402 | 302 | 366 | 432 | 294 | 343
| Xq | Quadrature-axis synchronous reactance unsaturated | 205 | 154 | 187 | 220 | 150 | 175
| T’do | No-load transient time constant | 2 068 | 2 030 | 1 968 | 1 931 | 1 881 | 1 857
| X’d | Direct-axis transient reactance saturated | 19.4 | 14.8 | 18.6 | 22.3 | 15.6 | 18.5
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 11.2 | 8.5 | 10.7 | 12.8 | 9 | 10.6
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 12.6 | 10.1 | 13.6 | 17 | 12.5 | 15.2
| Xo | Zero sequence reactance | 0.81 | 0.62 | 0.77 | 0.93 | 0.65 | 0.77
| X2 | Negative sequence reactance saturated | 11.93 | 9.34 | 12.17 | 14.96 | 10.78 | 12.92
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15
| Other | class H / 400 V data
| io (A) | No-load excitation current (SHUNT / AREP) | 0.68 | 1.07 | 0.79 | 0.68 | 1.13 | 0.92
| ic (A) | On-load excitation current (SHUNT / AREP) | 3.1 | 3.36 | 3.21 | 3.34 | 3.48 | 3.44
| uc (V) | On-load excitation voltage (SHUNT / AREP) | 32.4 | 35 | 33.5 | 34.8 | 36.1 | 35.6
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or 30% trans.) SHUNT | 1 055 | 1 178 | 1 240 | 1 237 | 1 480 | 1 615
| kVA | Start (∆U = 20% cont. or 30% trans.) AREP | 1 269 | 1 443 | 1 490 | 1 486 | 1 805 | 1 968
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8LAG | 12.8 | 10.3 | 15.5 | 14.3 | 15.7 | 12.1
| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8LAG | 11 | 8.9 | 13.9 | 12.2 | 14.3 | 10.3
| W | No-load losses | 4 011 | 5 871 | 4 911 | 4 544 | 7 414 | 6 486
| W | Heat dissipation | 19 374 | 20 840 | 21 557 | 25 084 | 25 152 | 26 900
4
| LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 | to | 825 kVA - 60 Hz
Transient voltage variation 400 V - 50 Hz
| S4 S5 M7 M8 | L9 | L10 | S4 S5 M7 M8 | L9 | L10
| 30% | 30%
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 0 | 500 | 1000 | 1500 | 2000 | 2500
| Phase loading (SHUNT) - kVA | at
| P.F. = | 0.8
| Phase loading | (AREP/PMG) - kVA at P.F.
| = | 0.8
| S4 S5 M7 M8 | L9 | L10 | S4 S5 M7 M8 | L9 | L10
| 30% | 30%
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 0 | 500 | 1000 | 1500 | 2000 | 2500
| Load | shedding (SHUNT) - kVA at | P.F. = 0.8
| Load | shedding
| (AREP/PMG) - | kVA
| at P.F. = | 0.8
| S4 S5 M7 | M8 | L9 L10 | S4 S5 M7M8 | L9 | L10
| 30% | 30%
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 400 | 800 | 1200 | 1600 | 0 | 500 | 1000 | 1500 | 2000
| Motor starting | (SHUNT)
Motor starting (AREP/PMG)
| Locked rotor kVA | at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied
| by K = Sine P.F. | / 0.8
| 2) | For voltages other than 400V (Y), 230V (Δ) at 50 Hz, then kVA must
| be multiplied by | (400/U)2 or (230/U)2.
5
| LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA | - 60 Hz
Efficiencies 480 V - 60 Hz (— P.F.: 0.8) (--- P.F.: 1)
| 100 | % | LSA 47.3 S4 | 100
| % | LSA 47.3 M8
| 98 | 98
| 96.1 | 96.3 | 96.2 | 96.1 | 96.6
| 96 | 96.5 | 96.4 | 96.2
| 94.1 | 95.1 | 95.1 | 96 | 95.0
| 94 | 94.6 | 94.3 | 95.6 | 95.4
| 93.5 | 94 | 94.4 | 94.8 | 94.5
92
| 90 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 200 | 400 | 600 | 800
| 100 | % | LSA 47.3 S5 | 100
| % | LSA 47.3 L9
| 98 | 98
| 96.2 | 96.2 | 96.2 | 95.9 | 96.5 | 96.6 | 96.5
| 96 | 95.6 | 96
| 94 | 94.6 | 94.9 | 94.7 | 94 | 93.3 | 95.0 | 95.3 | 95.1 | 95.0
| 92.9 | 94.5
| 92 | 92.3 | 92 | 92.7
| 90 | kVA | 90
kVA
| 0 | 200 | 400 | 600 | 800 | 0 | 200 | 400 | 600 | 800 | 1000
| 100 | % | LSA 47.3 M7 | 100
| % | LSA 47.3 L10
| 98 | 98
| 96.3 | 96.6 | 96.5 | 96.4 | 96.4 | 96.8 | 96.7 | 96.6
| 96 | 96
| 94.3 | 95.4 | 95.4 | 94.4 | 95.6 | 95.6 | 95.3 | 95.1
| 94 | 95.0 | 94.8 | 94
| 93.7 | 93.9
| 92 | kVA | 92
kVA
| 0 | 200 | 400 | 600 | 800 | 0 | 200 | 400 | 600 | 800 | 1000
| Reactances (%). Time constants (ms) | -
| Class H | / | 480 V
| S4 | S5 | M7 | M8 | L9 | L10
| Kcc | Short-circuit ratio | 0.28 | 0.49 | 0.33 | 0.26 | 0.51 | 0.39
| Xd | Direct-axis synchronous reactance unsaturated | 417 | 315 | 382 | 452 | 309 | 361
| Xq | Quadrature-axis synchronous reactance unsaturated | 212 | 160 | 194 | 230 | 157 | 184
| T’do | No-load transient time constant | 2 068 | 2 030 | 1 968 | 1 931 | 1 881 | 1 857
| X’d | Direct-axis transient reactance saturated | 20.1 | 15.5 | 19.4 | 23.4 | 16.4 | 19.4
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 11.5 | 8.9 | 11.1 | 13.4 | 9.4 | 11.1
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 13.1 | 10.5 | 14.2 | 17.8 | 13.2 | 15.9
| Xo | Zero sequence reactance | 0.84 | 0.64 | 0.8 | 0.97 | 0.68 | 0.81
| X2 | Negative sequence reactance saturated | 12.35 | 9.75 | 12.68 | 15.64 | 11.33 | 13.58
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15
| Other | class H / 480 V data
| io (A) | No-load excitation current (SHUNT / AREP) | 0.68 | 1.07 | 0.79 | 0.68 | 1.11 | 0.91
| ic (A) | On-load excitation current (SHUNT / AREP) | 3.17 | 3.42 | 3.28 | 3.43 | 3.51 | 3.49
| uc (V) | On-load excitation voltage (SHUNT / AREP) | 33.2 | 35.8 | 34.3 | 35.8 | 36.6 | 36.3
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or 30% trans.) SHUNT | 1 268 | 1 456 | 1 495 | 1 482 | 1 849 | 2 015
| kVA | Start (∆U = 20% cont. or 30% trans.) AREP | 1 526 | 1 791 | 1 783 | 1 780 | 2 262 | 2 460
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8LAG | 13.2 | 10.7 | 15.9 | 14.8 | 16.2 | 12.6
| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8LAG | 11.3 | 9.2 | 14.2 | 12.7 | 14.7 | 10.7
| W | No-load losses | 6 196 | 8 711 | 7 429 | 6 931 | 10 718 | 9 520
| W | Heat dissipation | 23 456 | 25 534 | 26 224 | 30 403 | 30 686 | 32 721
6
| LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 | to | 825 kVA - 60 Hz
Transient voltage variation 480 V - 60 Hz
| S4 S5 M7 M8 | L9 | L10 | S4 S5 | M7 M8 | L9 | L10
| 30% | 30%
| tension | 25%
| tension | 25%
| 20% | 20%
| d e | 15%
| d e | 15%
| Chute | 10%
| Chute | 10%
| 5% | 5%
| 0% | 0%
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000
| Mise | en charge (SHUNT) - kVA à Cos φ | 0.8
| Mise | en charge (AREP/PMG)
| - kVA | à
| Cos | φ | 0.8
| S4 S5M7 | M8 | L9 | L10 | S4 S5 M7 M8 | L9 | L10
| 30% | 30%
| tension | 25%
| tension | 25%
| 20% | 20%
| d e | 15%
| d e | 15%
| Montée | 10%
| Montée | 10%
| 5% | 5%
| 0% | 0%
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 0 | 500 | 1000 | 1500 | 2000 | 2500
| Délestage | (SHUNT) - kVA à | Cos φ 0.8
| Délestage | (AREP/PMG) - kVA à Cos φ | 0.8
| S4 S5 M7 M8 | L9 L10 | S4 S5 M7M8 | L9 | L10
| 30% | 30%
| tension | 25%
| tension | 25%
| 20% | 20%
| d e | 15%
| d e | 15%
| Chute | 10%
| Chute | 10%
| 5% | 5%
| 0% | 0%
| 0 | 500 | 1000 | 1500 | 2000 | 0 | 500 | 1000 | 1500 | 2000 | 2500
| Démarrage des moteurs (SHUNT) | Démarrage des moteurs (AREP/PMG)
| kVA rotor bloqué à Cos φ 0.6 | kVA rotor bloqué à Cos φ 0.6
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied by K = Sine P.F. / 0.8
| 2) | For voltages other than 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied by (480/U)2 or (277/U)2 or (240/U)2.
7
| LSA 47.3 - 410 to 660 kVA - | 50 Hz / 510 to 825 kVA - 60 Hz
| 3-phase short-circuit curves at | no load and rated speed (star connection Y)
10000
| LSA 47.3 S4 | 1000
AREP
In
Symmetrical --------
Asymmetrical - - -
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 10000
Time (ms)
100000
| LSA 47.3 S5 | 10000
| Symmetrical -------- | 1000
AREP
| Asymmetrical - - - | In
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 10000
Time (ms)
100000
| LSA 47.3 M7 | 10000
| Symmetrical -------- | 1000
AREP
| Asymmetrical - - - | In
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 10000
Time (ms)
Influence due to connection
Curves shown are for star (Y) connection.
For other connections, use the following multiplication factors:
| - Series delta : current value x 1.732 - Parallel star : current value | x | 2
8
| LSA 47.3 - 410 to 660 kVA - | 50 | Hz / 510 to 825 kVA - 60 Hz
| 3-phase short-circuit curves at | no
| load and rated speed (star connection | Y)
10000
| LSA 47.3 M8 | AREP
| 1000 | In
Symmetrical --------
Asymmetrical - - -
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 10000
Time (ms)
100000
| LSA 47.3 L9 | 10000
| Symmetrical -------- | AREP
| Asymmetrical - - - | 1000
In
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 10000
Time (ms)
100000
| LSA 47.3 L10 | 10000
| Symmetrical -------- | AREP
| Asymmetrical - - - | 1000
In
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 10000
Time (ms)
| Influence due to short-circuit | 3-phase | 2-phase
| L/L | 1-phase
L/N
| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3
| short-circuit. | Continuous | 1 | 1.5 | 2.2
For other types of short-circuit,
| use the following multiplication factors. | Maximum duration (AREP/PMG) | 10 sec. | 5 sec. | 2 sec.
9
| LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 to | 825 kVA - 60
Hz
Single-bearing dimensions
L
| LB | 568
| Xg | 506 | 38
| Access to terminals | Optional
cable
| AH | 330
| Standard cable | ß
output
| CF | output
| 6 | Access
| to regulator | X holes Ø Y
| equidistant on Ø | U | 456
| PMG | optional | 811(856*)
| Ø 713 | 0 | Ø N - 0.127 | - 0.05 | Ø BX - 0.15 | Ø 616 | Ø 235
XBG holes Ø S
| equidist. on Ø M | 0 | H-2
Ø 206
| 89.3 | 50
| 62 (90*) | (60*)
| AIR OUTLET | 40
| AIR INLET | A3 | 1 2
| 6 | 28 | 50 (60*) | A1
| 180 | Z
| W | 130 | 90 | A2
| C | 20
| Access to | rotating diodes
45
| 90 | *Only for axis | height 400 mm
35
| Dimensions (mm) | and
| weight (kg) | Shaft height (mm)
Coupling
| Type | L without PMG
| LB | Xg
| Weight | Standard
| Option* | Flex plate | 11 ½ | 14 | 18
maxi*
| LSA | 47.3 | S4 | 1 108 | 1 | 056 | 479 | 1 | 110
| H | 355 | 400 | Flange S.A.E 1
| X | X
| LSA | 47.3 | S5 | 1 108 | 1 | 056 | 485 | 1 | 142
| C | 530 | 560
| Flange S.A.E ½ | X
| LSA | 47.3 | M7 | 1 208 | 1 | 156 | 515 | 1 | 230 | A1 | 610 | 686 | Flange S.A.E 0
| X | X
| LSA | 47.3 | M8 | 1 208 | 1 | 156 | 524 | 1 | 284 | A2 | 710 | 786
| LSA | 47.3 | L9 | 1 228 | 1 | 176 | 543 | 1 | 366
| W | 244 | 259
| LSA | 47.3 | L10 | 1 228 | 1 | 176 | 552 | 1 | 414
| Z | 228 | 295.5
| * | L maxi = LB + AH maxi + 13 | A3
| - | 110
* Available only for L10
| Flange | (mm)
| Flex plate | (mm)
| S.A.E. | N
| M | XBG
| S | β°
| CF | S.A.E.
| BX | U
| X | Y
AH
| 1 | 511.175 | 530.225 | 12 | 12 | 15° | 15 | 11 ½ | 352.42 | 333.38 | 8 | 11 | 39.6
| ½ | 584.2 | 619.125 | 12 | 14 | 15° | 22 | 14 | 466.72 | 438.15 | 8 | 14 | 25.4
| 0 | 647.7 | 679.45 | 16 | 14 | 11° 15’ | 42 | 18 | 571.5 | 542.92 | 6 | 17 | 15.7
| Torsional analysis data | Xr
| 75 | 106 | 125 | 130 | 115 | 110 | 88 | 75
| Ø | Ø
| Ø | Lr
| Ø | Ø
| Ø | Ø
Ø
| Centre of gravity: | Xr
| (mm), Rotor | length: Lr (mm),
| Weight: | M
| (kg), | Moment of inertia:
| J | (kgm2): | (4J
| = | MD2)
| Flex plate | S.A.E. 11 ½ | S.A.E. 14
| S.A.E. | 18
| Type | Xr
| Lr | M
| J | Xr
| Lr | M
| J | Xr
| Lr | M
J
| LSA | 47.3 | S4 | 465 | 1 081 | 443 | 7.1 | 450 | 1 070 | 444 | 7.18 | 439 | 1 | 070 | 444 | 7.46
| LSA | 47.3 | S5 | 473 | 1 081 | 456 | 7.3 | 457 | 1 070 | 456 | 7.41 | 447 | 1 | 070 | 457 | 7.68
| LSA | 47.3 | M7 | 502 | 1 181 | 491 | 7.8 | 487 | 1 170 | 492 | 7.88 | 477 | 1 | 170 | 492 | 8.14
| LSA | 47.3 | M8 | 512 | 1 181 | 517 | 8.2 | 498 | 1 170 | 517 | 8.37 | 487 | 1 | 170 | 518 | 8.54
| LSA | 47.3 | L9 | 533 | 1 201 | 545 | 8.7 | 518 | 1 190 | 546 | 8.83 | 508 | 1 | 190 | 546 | 9.09
| LSA | 47.3 | L10 | 544 | 1 201 | 563 | 9.1 | 529 | 1 190 | 564 | 9.18 | 519 | 1 | 190 | 564 | 9.44
| NOTE : Dimensions are for information only and may be subject to modifications. Contractual 2D drawings | can
| be | downloaded from
| the | Nidec
Power website, 3D drawing files are available upon request.
The torsional analysis of the transmission is imperative. All values are available upon request.
10
LSA 47.3 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 Hz
Two-bearing dimensions
L
| LB | 568
| 130 | Xg | 506 | 38
| Access to terminals | Optional cable
| 355 | 15°
output
Standard cable
output
| Access | to regulator | 12 holes M10
| equid. on Ø 530.225 | 456
| 511.175 - 0.127 | Ø85 m6
| PMG | optional | 811(856*)
| 0 | 14
| Ø 713 | Ø 552 | Ø 616 | Ø 235 | 90
| 472 | 22
| Ø | 50
H
| 89.3 | (72*) | (45*)
62
| AIR OUTLET | 40
| AIR INLET | 50 | (45*) | (27*)
| 205 | 130 | 130 | 28 | 130 90 | A1 | 1 2
| 6 | 515
| Access to rotating diodes | A2
C
| 50 | 500 | 50
| 2x2 Ø35 | 100
| *Only for axis height | 400
mm
| Dimensions (mm) | and
| weight (kg) | Shaft
height (mm)
| Type | L without PMG
| LB | Xg
| Weight | Standard
Option*
| LSA | 47.3 | S4 | 1 211 | 1 081 | 473 | 1 125
| H | 355-20 | 400-10
| LSA | 47.3 | S5 | 1 211 | 1 081 | 479 | 1 157 | A1 | 610 | 686
| LSA | 47.3 | M7 | 1 311 | 1 181 | 510 | 1 245 | A2 | 710 | 786
| LSA | 47.3 | M8 | 1 311 | 1 181 | 519 | 1 299
| C | - | 290
| LSA | 47.3 | L9 | 1 331 | 1 201 | 537 | 1 381
| * | Available only for L10
| LSA | 47.3 | L10 | 1 331 | 1 201 | 547 | 1 429
| Torsional analysis data | Xr
| 85 | 90 | 106 | 125 | 130 | 115 | 110 | 88 | 75
| Ø | Ø
| Ø | Ø
| Lr | Ø
| Ø | Ø
| Ø | Ø
| Centre of | gravity:
| Xr | (mm),
| Rotor | length:
| Lr | (mm),
| Weight: | M
| (kg), Moment | of
| inertia: | J | (kgm2): | (4J
| = | MD2)
| Type | Xr
| Lr | M
J
| LSA 47.3 | S4 | 430 | 1 194 | 422 | 6.80
| LSA 47.3 | S5 | 437 | 1 194 | 435 | 7.03
| LSA 47.3 | M7 | 466 | 1 294 | 470 | 7.51
| LSA 47.3 | M8 | 477 | 1 294 | 496 | 8
| LSA 47.3 | L9 | 497 | 1 314 | 524 | 8.46
| LSA 47.3 | L10 | 508 | 1 314 | 542 | 8.81
| NOTE : Dimensions are for information only and may be subject to modifications. Contractual 2D drawings can be | downloaded from
| the | Nidec
Power website, 3D drawing files are available upon request.
The torsional analysis of the transmission is imperative. All values are available upon request.
11
www.nidecpower.com
© 2026 Moteurs Leroy-Somer SAS. The information contained in this brochure is for guidance only and
| Connect with us at: | does not form part of any contract. The accuracy cannot be guaranteed as Moteurs Leroy-Somer SAS
have an ongoing process of development and reserve the right to change the specification of their products
without notice.
Moteurs Leroy-Somer SAS. Headquarters: Bd Marcellin Leroy, CS 10015, 16915 Angoulême Cedex 9,
France. Share Capital: 32,239,235 €, RCS Angoulême 338 567 258.
5941 en - 2026.02 / l
