URL: https://www.leroy-somer.com/documentation_pdf/5673_en.pdf
Accessed: 2026-11-23

TAL 042
Low Voltage Alternator - 4 poles
18 to 63 kVA - 50 Hz / 23 to 79 kVA - 60 Hz
Electrical and mechanical data
TAL 042
The best of performance
The Leroy-SomerTM TAL042 alternator has been designed to offer you the best power generation
performances. With its meticulous design and optimized architecture, the TAL 042 strikes the perfect
balance between compactness, reliability, performance and longevity.
Whatever your application, the Leroy-SomerTM TAL042 alternator will meet your needs and will adapt
to all situations.
Standards
The Leroy-SomerTM TAL042 alternator meets all key international standards and regulations such as
IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, UL 1446, UL 1004-1 and UL 1004-4.
EC, UKCA, CMIM, UL 1446, UL recognized and UL listed declarations and certifications are available
for the TAL 042.
The standards IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N and EN 55011
allow compliance with group 1 class A for the European zone.
The Leroy-SomerTM TAL042 alternator is designed, manufactured and marketed in an ISO 9001 and
ISO 14001 quality assurance environment.
Electrical characteristics and performances
● Class H insulation
● Shunt excitation
● Low voltage winding:
- Three-phase 50 Hz: 220V - 240V and 380V - 415V (440V)
60 Hz: 208V - 240V and 380V - 480V
- Single-phase 50 Hz: 115V - 230V
60 Hz: 120V - 240V
● 4-terminal plates in 6-wire version
● Optimized performance
| Excitation | and
| regulation | system
| Excitation | system
| Regulation | options
| AVR | SHUNT
| AREP+ | PMG
| ULC/US | Remote voltage
| (option) | (option)
potentiometer
| R120 | Standard
| Three-phase | R150
| Option | √
| 6-wire | R180
| Standard | Standard
√
| D350 | Option | Option | Option
| √ | √
| R120 | Standard
| Three-phase | R220
| Option | √ | √
| 12-wire | R180
| Standard | Standard
√
| D350 | Option | Option | Option
| √ | √
| Single-phase | R121
| Standard | √
| R221 | Option
| √ | √
Protection system and options
● Degree of protection: IP 23
● Complete winding protection for non-harsh environment with relative humidity ≤ 95%
● Options:
- Three-phase 12-wire with 8-terminal plates
- AREP+ or PMG excitation
- ULc/us
- Customized painting (unpainted machine as standard)
- Space heater
- Flying leads
- Dedicated single-phase
- Winding 8 optimized for three-phase 380V / 416V - 60Hz
| - Reinforced winding protection for harsh environments and relative humidity greater | than | 95% | (system 2 - 4):
derating according to the following table
| 50 Hz | 60 Hz
| Type | 380V | 400V | 415V
All voltages
| TAL 042 | 0.97 | 1 except 0.97 for TAL 042 G | 1 except 0.97 for TAL 042 G | 1 except 0.97 for TAL | 042
G
Mechanical construction
● Compact and rugged assembly to withstand engine vibrations
● Steel frame
● Aluminum flanges and shields
● Single-bearing design compatible with most diesel engines
● Greased for life bearings
● Direction of rotation: clockwise and counterclockwise without derating
Terminal box design
● Easy access to AVR and terminals
2
TAL 042 - Three-phase 25 to 63 kVA - 50 Hz / 31.5 to 79 kVA - 60 Hz
General characteristics
| Insulation class | H | Excitation system 6-wire
| SHUNT | AREP+ / PMG
| Winding pitch | 2/3 (wind.6S - 6-wire / wind.6 - 12-wire) AVR type | R120 | R180
| Number of wires | 6 (12 option) | Excitation system 12-wire (option)
| SHUNT | AREP+ / PMG
| Protection | IP 23
| AVR type | R120 | R180
| Altitude | ≤ 1 000 m
| Voltage regulation (**) | ± 1 % | ± 0.5 %
| Overspeed | 2 250 R.P.M.
| Total Harmonic Distortion THD (***) in no-load | < 2 %
| Air flow 50 Hz | 0.10 m3/s
| Total Harmonic Distortion THD (***) in linear load | < 5 %
| Air flow 60 Hz | 0.13 m3/s
| Waveform: NEMA = TIF (***) | < 50
| AREP+/PMG Short-circuit current = 2.7 In: 5 seconds (*) | Waveform: I.E.C. = FHT (***) | < 2%
(*) D350: 10 seconds (**) Steady state (***) Total harmonic distortion between phases, no-load or on-load (non-distorting)
Ratings 50 Hz - 1 500 R.P.M.
kVA / kW - P.F. = 0.8
| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K
| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.
| Y | 380V | 400V 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V
| ∆ | 220V | 230V 240V | 230V | 220V | 230V | 240V | 230V | 220V | 230V | 240V | 230V | 220V | 230V | 240V | 230V
| YY (*) | 200V | 220V | 200V | 220V | 200V | 220V | 200V | 220V
| ∆∆ (*) | 230V | 230V | 230V | 230V
| TAL 042 A | kVA | 25 | 25 | 25 | 24.5 | 15 | 23 | 23 | 23 | 22.5 | 13.5 | 26.5 | 26.5 | 26.5 | 26 | 16 | 27.5 | 27.5 | 27.5 | 27 | 16.5
| kW | 20 | 20 | 20 | 19.5 | 12 | 18.5 | 18.5 | 18.5 | 18 | 11 | 21 | 21 | 21 | 21 | 13 | 22 | 22 | 22 | 21.5 | 13
| TAL 042 B | kVA | 27 | 27 | 27 | 26 | 16 | 24.5 | 24.5 | 24.5 | 23.5 | 14.5 | 28.5 | 28.5 | 28.5 | 27.5 | 17 | 30 | 30 | 30 | 28.5 | 17.5
| kW | 21.5 | 21.5 | 21.5 | 21 | 13 | 19.5 | 19.5 | 19.5 | 19 | 11.5 | 23 | 23 | 23 | 22 | 13.5 | 24 | 24 | 24 | 23 | 14
| TAL 042 C | kVA | 31 | 32 | 32 | 30 | 19 | 28 | 29 | 29 | 27.5 | 17.5 | 33 | 34 | 34 | 32 | 20 | 34 | 35 | 35 | 33 | 21
| kW | 25 | 25.5 | 25.5 | 24 | 15 | 22.5 | 23 | 23 | 22 | 14 | 26.5 | 27 | 27 | 25.5 | 16 | 27 | 28 | 28 | 26.5 | 17
| TAL 042 D | kVA | 35 | 35 | 35 | 30.5 | 22 | 32 | 32 | 32 | 28 | 20 | 37 | 37 | 37 | 32.5 | 23.5 | 38.5 | 38.5 | 38.5 | 33.5 | 24
| kW | 28 | 28 | 28 | 24.5 | 17.5 | 25.5 | 25.5 | 25.5 | 22.5 | 16 | 29.5 | 29.5 | 29.5 | 26 | 19 | 31 | 31 | 31 | 27 | 19
| TAL 042 E | kVA | 39.5 | 40 | 40 | 35 | 25 | 36 | 36.5 | 36.5 | 32 | 23 | 42 | 42.5 | 42.5 | 37 | 26.5 | 43.5 | 45 | 45 | 38.5 | 27.5
| kW | 31.5 | 32 | 32 | 28 | 20 | 29 | 29 | 29 | 25.5 | 18.5 | 33.5 | 34 | 34 | 29.5 | 21 | 35 | 36 | 36 | 31 | 22
| TAL 042 F | kVA | 43 | 45 | 45 | 39 | 27 | 39 | 41 | 41 | 35.5 | 24.5 | 45.5 | 47.5 | 47.5 | 41.5 | 28.5 | 47.5 | 50 | 50 | 43 | 29.5
| kW | 34.5 | 36 | 36 | 31 | 21.5 | 31 | 33 | 33 | 28.5 | 19.5 | 36.5 | 38 | 38 | 33 | 23 | 38 | 40 | 40 | 34.5 | 23.5
| TAL 042 G | kVA | 47.5 | 50 | 50 | 43 | 30 | 43 | 45.5 | 45.5 | 39 | 27.5 | 50 | 53 | 53 | 45.5 | 32 | 52 | 55 | 55 | 47.5 | 33
| kW | 38 | 40 | 40 | 34.5 | 24 | 34.5 | 36.5 | 36.5 | 31 | 22 | 40 | 42 | 42 | 36.5 | 25.5 | 42 | 44 | 44 | 38 | 26.5
| TAL 042 H | kVA | 58 | 60 | 60 | 52 | 36 | 53 | 55 | 55 | 47 | 33 | 61 | 64 | 64 | 55 | 38 | 64 | 66 | 66 | 57 | 39.5
| kW | 46 | 48 | 48 | 42 | 29 | 42 | 44 | 44 | 37.5 | 26.5 | 49 | 51 | 51 | 44 | 30.5 | 51 | 53 | 53 | 46 | 31.5
| TAL 042 J | kVA | 58 | 63 | 63 | 52 | 36 | 53 | 58 | 58 | 47 | 33 | 61 | 67 | 67 | 55 | 38 | 64 | 70 | 70 | 57 | 39.5
| kW | 46 | 50 | 50 | 42 | 29 | 42 | 46 | 46 | 37.5 | 26.5 | 49 | 54 | 54 | 44 | 30.5 | 51 | 56 | 56 | 46 | 31.5
(*) 12-wire option
Ratings 60 Hz - 1 800 R.P.M.
kVA / kW - P.F. = 0.8
| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K
| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.
| Y | 380V | 416V 440V | 480V | 380V | 416V 440V | 480V | 380V | 416V 440V | 480V | 380V | 416V 440V | 480V
| ∆ | 220V | 240V | 240V | 220V | 240V | 240V | 220V | 240V | 240V | 220V | 240V | 240V
| YY (*) | 208V 220V | 240V | 208V 220V | 240V | 208V 220V | 240V | 208V 220V | 240V
| ∆∆ (*) | 240V | 240V | 240V | 240V
| TAL 042 A | kVA | 29 | 31.5 | 31.5 | 31.5 | 18.9 | 26.5 | 28.5 | 28.5 | 28.5 | 17 | 30.5 | 33.5 | 33.5 | 33.5 | 20 | 32 | 34.5 | 34.5 | 34.5 | 20.8
| kW | 23 | 25 | 25 | 25 | 15 | 21 | 23 | 23 | 23 | 13.5 | 24.5 | 27 | 27 | 27 | 16 | 25.5 | 27.5 | 27.5 | 27.5 | 16.5
| TAL 042 B | kVA | 30 | 32 | 34 | 34 | 19.2 | 27.5 | 29 | 31 | 31 | 17.5 | 32 | 34 | 36 | 36 | 20.5 | 33 | 35 | 37.5 | 37.5 | 21.1
| kW | 24 | 25.5 | 27 | 27 | 15.5 | 22 | 23 | 25 | 25 | 14 | 25.5 | 27 | 29 | 29 | 16.5 | 26.5 | 28 | 30 | 30 | 17
| TAL 042 C | kVA | 33.5 | 37 | 39 | 40 | 23 | 30.5 | 33.5 | 35.5 | 36.5 | 21 | 35.5 | 39 | 41.5 | 42.5 | 24.5 | 37 | 40.5 | 43 | 44 | 25.5
| kW | 27 | 29.5 | 31 | 32 | 18.5 | 24.5 | 27 | 28.5 | 29 | 17 | 28.5 | 31 | 33 | 34 | 19.5 | 29.5 | 32.5 | 34.5 | 35 | 20.5
| TAL 042 D | kVA | 37.5 | 40.5 | 43 | 44 | 24 | 34 | 37 | 39 | 40 | 22 | 40 | 43 | 45.5 | 46.5 | 25.5 | 41.5 | 44.5 | 47.5 | 48.5 | 26.5
| kW | 30 | 32.5 | 34.5 | 35 | 19 | 27 | 29.5 | 31 | 32 | 17.5 | 32 | 34.5 | 36.5 | 37 | 20.5 | 33 | 35.5 | 38 | 39 | 21
| TAL 042 E | kVA | 41.5 | 45.5 | 48.5 | 50 | 27.5 | 38 | 41.5 | 44 | 45.5 | 25 | 44 | 48 | 51 | 53 | 29 | 45.5 | 50 | 53.5 | 55 | 30.5
| kW | 33 | 36.5 | 39 | 40 | 22 | 30.5 | 33 | 35 | 36.5 | 20 | 35 | 38.5 | 41 | 42 | 23 | 36.5 | 40 | 43 | 44 | 24.5
| TAL 042 F | kVA | 44 | 48 | 51 | 56.5 | 30 | 40 | 43.5 | 46.5 | 51 | 27.5 | 46.5 | 51 | 54 | 60 | 32 | 48.5 | 53 | 56 | 62 | 33
| kW | 35 | 38.5 | 41 | 45 | 24 | 32 | 35 | 37 | 41 | 22 | 37 | 41 | 43 | 48 | 25.5 | 39 | 42 | 45 | 50 | 26.5
| TAL 042 G | kVA | 49 | 53.5 | 56.5 | 62.5 | 34 | 44.5 | 48.5 | 51 | 57 | 31 | 52 | 57 | 60 | 66.5 | 36 | 54 | 59 | 62 | 69 | 37.5
| kW | 39 | 43 | 45 | 50 | 27 | 35.5 | 39 | 41 | 46 | 25 | 42 | 46 | 48 | 53 | 29 | 43 | 47 | 50 | 55 | 30
| TAL 042 H | kVA | 57 | 65 | 66.5 | 75 | 39 | 52 | 59 | 61 | 68 | 35.5 | 60 | 69 | 70 | 80 | 41.5 | 62.5 | 72 | 73 | 82.5 | 43
| kW | 46 | 52 | 53 | 60 | 31 | 42 | 47 | 49 | 54 | 28.5 | 48 | 55 | 56 | 64 | 33 | 50 | 58 | 58 | 66 | 34.5
| TAL 042 J | kVA | 63 | 68 | 70 | 79 | 39 | 58 | 62 | 64 | 72 | 35.5 | 67 | 73 | 75 | 84 | 41.5 | 69 | 75 | 77 | 87 | 43
| kW | 50 | 54 | 56 | 63 | 31 | 46 | 50 | 51 | 58 | 28.5 | 54 | 58 | 60 | 67 | 33 | 55 | 60 | 62 | 70 | 34.5
(*) 12-wire option
3
| TAL 042 - Three-phase 25 to 63 kVA - 50 Hz | / 31.5 | to 79 kVA - 60 Hz
| Efficiencies 400 V - 50 Hz (— P.F.: 0.8) | (--- P.F.: | 1)
| 100 % | TAL 042 A
| % | TAL 042 F
100
| 95 | 96
| 91.1 | 91.7 | 91.4 | 91.1 | 93.3 | 93.5 | 93.0 | 92.7
| 90 | 87.1 | 92 | 90.6
| 88.2 | 87.9 | 91.0 | 90.5
| 85 | 86.7 | 86.1 | 88 | 89.1 | 89.3 | 88.8
85.0
| 80 | kVA | 84
kVA
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 0 | 10 | 20 | 30 | 40 | 50 | 60
| % | TAL 042 B
| % | TAL 042 G
| 100 | 100
| 95 | 96
| 91.6 | 92.0 | 91.6 | 91.3 | 93.2 | 93.5 | 93.1 | 92.9
| 90 | 87.9 | 92 | 90.3
| 88.7 | 88.3 | 91.0 | 90.6
| 85 | 86.0 | 87.1 | 86.5 | 88 | 88.8 | 89.5 | 89.0
| 80 | kVA | 84
kVA
| 0 | 10 | 20 | 30 | 40 | 0 | 10 | 20 | 30 | 40 | 50 | 60
| 100 | % | TAL 042 C
| % | TAL 042 H
100
| 95 | 92.5
| 92.2 | 92.0 | 91.7 | 95 | 93.6 | 93.8 | 93.4
| 90 | 88.9 | 93.1
| 89.5 | 91.0
| 89.0 | 87.7 | 90 | 91.4 | 90.9
| 85 | 87.0 | 87.1 | 89.5 | 89.8
89.2
| 80 | kVA | 85
kVA
| 0 | 10 | 20 | 30 | 40 | 0 | 20 | 40 | 60 | 80
| % | TAL 042 D
| % | TAL 042 J
| 100 | 100
96
| 92.6 | 93.2 | 93.1 | 92.9 | 95 | 93.9 | 94.1 | 93.6 | 93.3
| 92 | 91.5
| 88.9 | 90.4 | 90.4 | 90 | 91.7 | 91.1
| 88 | 89.6 | 89.2 | 90.0 | 89.9 | 89.3
87.4
| 84 | kVA | 85
kVA
| 0 | 10 | 20 | 30 | 40 | 50 | 0 | 20 | 40 | 60 | 80
| % | TAL 042 E
100
96
| 92.9 | 93.2 | 92.8 | 92.5
| 92 | 89.9
| 90.5 | 90.1
| 88 | 88.3 | 89.0 | 88.5
| 84 | kVA
| 0 | 10 | 20 | 30 | 40 | 50
4
| TAL 042 - Three-phase 25 to 63 kVA - 50 Hz | / 31.5 to 79 kVA - 60 Hz
| Efficiencies 480 V - 60 Hz (— P.F.: 0.8) (--- P.F.: | 1)
| 100 | % | TAL 042 A | 100
| % | TAL 042 F
| 95 | 96
| 90.8 | 91.7 | 91.6 | 91.4 | 93.0 | 93.5 | 93.2 | 93.0
| 90 | 92 | 89.8
| 86.1 | 88.2 | 88.4 | 91.0 | 90.9 | 89.9 89.5
| 85 | 87.5 | 87.0 | 88
| 84.4 | 88.5
| 80 | kVA | 84
kVA
| 0 | 10 | 20 | 30 | 40 | 0 | 20 | 40 | 60 | 80
| 100 | % | TAL 042
| B | % | TAL 042 G
100
| 95 | 96
| 91.2 | 92.0 | 91.8 | 91.6 | 92.9 | 93.5 | 93.3 | 93.1
| 90 | 92
| 86.9 | 88.8 | 88.8 | 89.4 | 91.0 | 90.9
| 85 | 87.9 | 87.4 | 88 | 90.1 | 89.7
| 85.3 | 88.1
| 80 | kVA | 84
kVA
| 0 | 10 | 20 | 30 | 40 | 0 | 20 | 40 | 60 | 80
| 100 | % | TAL 042 C | 100
| % | TAL 042
H
| 95 | 92.5 | 96 | 93.8
| 91.9 | 92.2 | 92.0 | 93.4 | 93.6 | 93.4
| 90 | 87.9 | 92 | 90.2
| 89.5 | 89.4 | 88.5 | 91.4 | 91.3
| 88.0 | 90.4 | 89.9
| 85 | 86.4 | 88 | 88.9
| 80 | kVA | 84
kVA
| 0 | 10 | 20 | 30 | 40 | 50 | 0 | 20 | 40 | 60 | 80 | 100
| 100 | % | TAL 042
| D | % | TAL 042 J
100
| 95 | 93.1 | 93.1 | 93.0
| 92.2 | 95 | 93.8 | 94.1 | 93.8 | 93.6
| 90 | 87.9 | 90.3 | 90.6 | 90.1 | 90.9
| 89.8 | 91.8 | 91.5
| 90 | 90.6 | 90.1
| 85 | 86.6 | 89.6
| 80 | kVA | 85
kVA
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 0 | 20 | 40 | 60 | 80 | 100
| % | TAL 042 E
100
96
| 92.6 | 93.2 | 93.0 | 92.8
92
| 89.0 | 90.5 | 90.5
| 88 | 89.7 | 89.2
87.6
| 84 | kVA
| 0 | 10 | 20 | 30 | 40 | 50 | 60
5
| TAL 042 - Three-phase 25 to 63 kVA - 50 Hz / 31.5 to | 79 kVA - 60
Hz
| Reactances (%). Time constants (ms) | - Class H
| / | 400 V
| A | B
| C | D
| E | F
| G | H
J
| Kcc | Short-circuit ratio | 0.49 | 0.46 | 0.44 | 0.49 | 0.42 | 0.4 | 0.43 | 0.4 | 0.42
| Xd | Direct-axis synchronous reactance unsaturated | 257 | 267 | 279 | 246 | 281 | 294 | 283 | 303 | 297
| Xq | Quadrature-axis synchronous reactance unsaturated | 131 | 136 | 142 | 125 | 143 | 150 | 144 | 154 | 151
| T’do No-load transient time constant | 786 | 813 | 861 | 944 | 944 | 980 | 998 | 1 031 | 962
| X’d | Direct-axis transient reactance saturated | 16.3 | 16.4 | 16.2 | 13 | 14.8 | 15 | 14.1 | 14.7 | 15.4
| T’d | Short-circuit transient time constant | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50
| X”d | Direct-axis subtransient reactance saturated | 8.1 | 8.2 | 8.1 | 6.5 | 7.4 | 7.5 | 7 | 7.3 | 7.7
| T”d | Subtransient time constant | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5
| X”q | Quadrature-axis subtransient reactance saturated | 11.5 | 11.6 | 11.5 | 9.2 | 10.6 | 10.7 | 10.1 | 10.5 | 11
| Xo | Zero sequence reactance | 0.68 | 0.68 | 0.67 | 0.54 | 0.62 | 0.62 | 0.59 | 0.61 | 0.64
| X2 | Negative sequence reactance saturated | 9.88 | 9.91 | 9.82 | 7.89 | 9.02 | 9.12 | 8.61 | 8.93 | 9.37
| Ta | Armature time constant | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8
Other class H / 400 V data
| io (A) No-load excitation current SHUNT | 0.65 | 0.62 | 0.61 | 0.58 | 0.58 | 0.55 | 0.6 | 0.53 | 0.55
| io (A) No-load excitation current AREP+ | 1 | 0.95 | 0.93 | 0.89 | 0.89 | 0.85 | 0.92 | 0.82 | 0.85
| ic (A) On-load excitation current SHUNT | 2.16 | 2.15 | 2.22 | 1.93 | 2.19 | 2.22 | 2.35 | 2.15 | 2.25
| ic (A) On-load excitation current AREP+ | 3.31 | 3.3 | 3.4 | 2.96 | 3.35 | 3.4 | 3.6 | 3.3 | 3.45
| uc (V) On-load excitation voltage SHUNT | 37.2 | 36.9 | 37.9 | 32.9 | 36.9 | 37.1 | 38.9 | 51.2 | 53.3
| uc (V) On-load excitation voltage AREP+ | 24 | 23.8 | 24.4 | 21.2 | 23.8 | 23.9 | 25.1 | 32.9 | 34.3
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 37 | 40 | 48 | 66 | 66 | 73 | 86 | 100 | 100
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP+* | 58 | 63 | 75 | 103 | 103 | 114 | 135 | 143 | 143
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 20.1 | 20.1 | 20 | 17.5 | 19 | 19.1 | 18.4 | 18.9 | 19.4
| % | Transient ∆U (on-load 4/4) AREP+ - P.F.: 0.8 LAG | 15.4 | 15.5 | 15.4 | 13.6 | 14.6 | 14.7 | 14.3 | 15.2 | 15.7
| W | No-load losses | 738 | 732 | 784 | 887 | 887 | 907 | 1 062 | 1 161 | 1 129
| W | Heat dissipation | 3 056 | 3 198 | 3 582 | 3 240 | 3 944 | 4 296 | 4 682 | 5 461 | 5 649
* P.F. = 0.6
6
| TAL 042 - Three-phase 25 to 63 kVA - 50 Hz / 31.5 to | 79 kVA - 60
Hz
| Reactances (%). Time constants (ms) | - Class H
| / | 480 V
| A | B
| C | D
| E | F
| G | H
J
| Kcc | Short-circuit ratio | 0.47 | 0.44 | 0.42 | 0.46 | 0.41 | 0.38 | 0.41 | 0.38 | 0.4
| Xd | Direct-axis synchronous reactance unsaturated | 270 | 280 | 292 | 257 | 292 | 308 | 295 | 316 | 310
| Xq | Quadrature-axis synchronous reactance unsaturated | 138 | 143 | 148 | 131 | 149 | 157 | 150 | 161 | 158
| T’do | No-load transient time constant | 786 | 813 | 861 | 944 | 944 | 980 | 998 | 1 031 | 962
| X’d | Direct-axis transient reactance saturated | 17.2 | 17.2 | 16.9 | 13.6 | 15.5 | 15.7 | 14.7 | 15.3 | 16.1
| T’d | Short-circuit transient time constant | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50
| X”d | Direct-axis subtransient reactance saturated | 8.6 | 8.6 | 8.4 | 6.8 | 7.7 | 7.8 | 7.3 | 7.6 | 8
| T”d | Subtransient time constant | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5 | 5
| X”q | Quadrature-axis subtransient reactance saturated | 12.1 | 12.1 | 12 | 9.7 | 11 | 11.2 | 10.5 | 10.9 | 11.5
| Xo | Zero sequence reactance | 0.71 | 0.71 | 0.7 | 0.56 | 0.64 | 0.65 | 0.61 | 0.63 | 0.67
| X2 | Negative sequence reactance saturated | 10.37 | 10.4 | 10.24 | 8.27 | 9.39 | 9.55 | 8.97 | 9.3 | 9.8
| Ta | Armature time constant | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8 | 8
Other class H / 480 V data
| io (A) No-load excitation current SHUNT | 0.65 | 0.62 | 0.61 | 0.58 | 0.58 | 0.55 | 0.6 | 0.53 | 0.55
| io (A) No-load excitation current AREP+ | 0.99 | 0.95 | 0.93 | 0.89 | 0.89 | 0.84 | 0.92 | 0.82 | 0.85
| ic (A) On-load excitation current SHUNT | 2.19 | 2.18 | 2.23 | 1.94 | 2.19 | 2.22 | 2.32 | 2.14 | 2.24
| ic (A) On-load excitation current AREP+ | 3.36 | 3.33 | 3.42 | 2.98 | 3.35 | 3.4 | 3.56 | 3.28 | 3.43
| uc (V) On-load excitation voltage SHUNT | 38 | 37.7 | 38.5 | 33.5 | 37.4 | 37.7 | 39.2 | 51.8 | 54
| uc (V) On-load excitation voltage AREP+ | 24.5 | 24.3 | 24.8 | 21.6 | 24.1 | 24.3 | 25.3 | 33.3 | 34.7
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 45 | 48 | 58 | 79 | 79 | 88 | 104 | 119 | 119
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP+* | 70 | 75 | 90 | 124 | 124 | 137 | 161 | 171 | 172
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 20.7 | 20.7 | 20.5 | 18 | 19.4 | 19.6 | 18.9 | 19.3 | 20
| % | Transient ∆U (on-load 4/4) AREP+ - P.F.: 0.8 LAG | 15.9 | 15.9 | 15.7 | 14 | 15 | 15.1 | 14.6 | 15.6 | 16.1
| W | No-load losses | 1 049 | 1 046 | 1 120 | 1 269 | 1 269 | 1 299 | 1 512 | 1 651 | 1 600
| W | Heat dissipation | 3 592 | 3 754 | 4 173 | 3 858 | 4 610 | 5 050 | 5 477 | 6 379 | 6 556
* P.F. = 0.6
7
| TAL 042 - Three-phase 25 to 63 kVA - | 50
| Hz | / 31.5 to 79 kVA - 60 Hz
Transient voltage variation 400V - 50 Hz
| 30% | AB
| C | DE
| F | G
| H | J | 30%
| AB | C
| DE | F
| G | HJ
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 0 | 50 | 100 | 150
| Phase loading (SHUNT) | -
| kVA at P.F. | = 0.8
| Phase | loading
| (AREP+/PMG) | - kVA
| at P.F. | = | 0.8
| AB | C
| DE | F
| G | H
| J | AB
| C | D
| E | F
| G | HJ
| 30% | 30%
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 20 | 40 | 60 | 80 | 0 | 20 | 40 | 60 | 80
| Load | shedding (SHUNT)
| - | kVA
| at | P.F. | = 0.8
| Load | shedding
| (AREP+/PMG) | -
| kVA at | P.F.
| = | 0.8
| 30% | AB
| C | DE F
| G | HJ | 30%
| AB | C
| DE | F
| G | HJ
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 20 | 40 | 60 | 80 | 100 | 0 | 50 | 100 | 150
| Motor starting (SHUNT) | Motor starting (AREP+/PMG)
| Locked rotor kVA at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied
| by | K = Sine P.F. / 0.8
| 2) | For voltages other than 400V (Y), 230V (Δ) at 50 Hz, then kVA must
| be | multiplied by (400/U)2 or (230/U)2.
8
| TAL 042 - Three-phase 25 to 63 kVA - | 50
| Hz | / 31.5 to 79 kVA - 60 Hz
Transient voltage variation 480V - 60 Hz
| 30% | AB
| C | DE
| F | G
| H | J | 30%
| AB | C
| D | E
| F | G
HJ
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 50 | 100 | 150 | 0 | 50 | 100 | 150 | 200
| Phase | loading (SHUNT)
| - kVA at P.F. = | 0.8
| Phase | loading
| (AREP+/PMG) | -
| kVA at P.F. | = 0.8
| 30% | A
| B | C
| DE | F
| G | H
| J | AB
| C | DE
| F | G
HJ
30%
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 20 | 40 | 60 | 80 | 100 | 0 | 20 | 40 | 60 | 80 | 100
| Load | shedding
| (SHUNT) | - kVA
| at | P.F. = | 0.8
| Load | shedding
| (AREP+/PMG) - kVA | at
| P.F. | = 0.8
| 30% | AB
| C | DE
| F | G
| HJ | 30%
| AB | C
| DE | F
| GH | J
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175
| Motor starting (SHUNT) | Motor starting (AREP+/PMG)
| Locked rotor kVA at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied by K = Sine P.F. / 0.8
| 2) | For voltages other than 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied by (480/U)2 or (277/U)2 | or (240/U)2.
9
| TAL 042 - Three-phase 25 to 63 kVA - | 50 Hz / 31.5 to 79 kVA - 60 Hz
| 3-phase short-circuit curves at no load and | rated speed (star connection Y)
1000
TAL 042 A
| 100 | AREP+
Symmetrical --------
| Asymmetrical - - - | In
| Current (A) | 10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
1000
TAL 042 B
| 100 | AREP+
Symmetrical --------
| Asymmetrical - - - | In
| Current (A) | 10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
1000
| TAL 042 C | AREP+
100
| Symmetrical -------- | In
Asymmetrical - - -
| Current (A) | 10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
Influence due to connection
| For (Δ) connection, use the following | multiplication
factor:
- Current value x 1.732.
10
| TAL 042 - Three-phase 25 to 63 kVA - | 50 Hz / 31.5 to 79 kVA - 60 Hz
| 3-phase short-circuit curves at no load and | rated speed (star connection Y)
10000
| TAL 042 D | 1000
Symmetrical --------
| Asymmetrical - - - | 100
AREP+
| Current (A) | In
10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
10000
| TAL 042 E | 1000
| Symmetrical -------- | AREP+
| Asymmetrical - - - | 100
| Current (A) | In
10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
10000
| TAL 042 F | 1000
| Symmetrical -------- | AREP+
| Asymmetrical - - - | 100
| Current (A) | In
10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
| Influence due to short-circuit | 3
| - | phase | 2
| - | phase
| L | /
| L | 1
| - | phase
| L | /
N
| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3
| For other types of short-circuit, | Continuous | 1 | 1.5 | 2.2
| use the following multiplication factors. | Maximum duration (AREP+/PMG) | 1 | 1.5
11
TAL 042 - Three-phase 25 to 63 kVA - 50 Hz / 31.5 to 79 kVA - 60 Hz
3-phase short-circuit curves at no load and rated speed (star connection Y)
10000
| TAL 042 G | 1000
| Symmetrical -------- | AREP+
| Asymmetrical - - - | 100
| Current (A) | In
10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
10000
| TAL 042 H | 1000
| Symmetrical -------- | AREP+
| Asymmetrical - - - | 100
In
| Current (A) | 10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
10000
| TAL 042 J | 1000
| Symmetrical -------- | AREP+
| Asymmetrical - - - | 100
In
| Current (A) | 10
SHUNT
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
Influence due to connection
| For (Δ) connection, use the following multiplication | factor:
| - Current value x 1.732. | 3
| - | phase | 2
| - | phase
| L | /
| L | 1
| - | phase
| L | /
N
| Influence due to short-circuit | Instantaneous (max.) | 1 | 0.87 | 1.3
| Curves are based on a three-phase short-circuit. | Continuous | 1 | 1.5 | 2.2
| For other types of short-circuit, | Maximum duration (AREP+/PMG) | 1 | 1.5
use the following multiplication factors.
12
TAL 042 - Dedicated single-phase 18 to 42 kVA - 50 Hz / 23 to 53 kVA - 60 Hz
General characteristics
| Insulation class | H
| Excitation system | SHUNT
| Winding pitch | 2/3 (wind. M 50 Hz, M1 60 Hz)
| AVR type | R121
| Number of wires | 4
| Voltage regulation (*) | ± 1 %
| Protection | IP 23
| Total Harmonic Distortion THD | (**)
| in | no-load | < 3.5 %
| Altitude | ≤ 1 000 m
| Total Harmonic Distortion THD | (**)
| in | linear load | < 5 %
| Overspeed | 2 250 R.P.M.
| Waveform: NEMA = TIF (**) | < 100
| Air flow | 0.10 m3/s (50 Hz) / 0.13 m3/s (60 Hz)
| Waveform: I.E.C. = FHT (**) | < 2 %
| (*) Steady state (**) Total harmonic distortion between phases, no-load | or
on-load (non-distorting)
| Ratings / Efficiencies | 50
| Hz | - | 1 500
R.P.M.- Winding M
kVA / kW - P.F. = 1(*)
| Duty / T° C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27
°C
| Class / T° K | H / | 125° K | F / 105°
| K | H / 150° K | H / 163° K
| Serie (SE) | 230 V
| Ƞ % | 230 V | 230 V | 230V
Ƞ %
| Parallel (PA) | 115 V
| Ƞ % | 115 V | 115 V | 115 V
Ƞ %
| TAL 042 A | 18 | 88.1 | 16.5 | 19 | 20 | 87.4
| TAL 042 B | 20.5 | 88.1 | 18.5 | 21.5 | 22.5 | 87.4
| TAL 042 C | 22.5 | 89 | 20.5 | 24 | 25 | 88.4
| TAL 042 D | 25 | 90.6 | 23 | 26.5 | 27.5 | 90.2
| TAL 042 E | 28 | 90.1 | 25.5 | 29.5 | 31 | 89.6
| TAL 042 F | 31.5 | 90.3 | 28.5 | 33.5 | 34.5 | 89.8
| TAL 042 G | 35 | 90.4 | 32 | 37 | 38.5 | 89.9
| TAL 042 H | 42 | 90.5 | 38 | 44.5 | 46 | 90
| (*) | For
| P.F. | 0.8: | derating 15%
| Ratings | / Efficiencies | 60
| Hz | - | 1 800 | R.P.M.- Winding M1
| kVA / kW - | P.F. = 1(*)
| Duty / T° C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27
°C
| Class / T° K | H / | 125° K | F / 105° K | H / 150° K | H / 163° K
| Serie (SE) | 240 V
| Ƞ % | 240 V | 240 V | 240V
Ƞ %
| Parallel (PA) | 120 V
| Ƞ % | 120 V | 120 V | 120 V
Ƞ %
| TAL 042 A | 23 | 88.3 | 21 | 24.5 | 25.5 | 87.7
| TAL 042 B | 26 | 88.3 | 23.5 | 27.5 | 28.5 | 87.6
| TAL 042 C | 29 | 89 | 26 | 30.5 | 32 | 88.5
| TAL 042 D | 31.5 | 90.4 | 28.5 | 33.5 | 34.5 | 90
| TAL 042 E | 36 | 89.8 | 33 | 38 | 39.5 | 89.2
| TAL 042 F | 40 | 90 | 36.5 | 42.5 | 44 | 89.5
| TAL 042 G | 47 | 90 | 43 | 50 | 51 | 89.5
| TAL 042 H | 53 | 90.5 | 48 | 56 | 58 | 90
| (*) | For
| P.F. | 0.8: | derating 15%
| Starting motor 230V - 50Hz | Starting motor 240V
| - | 60Hz
| A | B
| C | D
| E | F
| G | H
| A | B
| C | D
| E | F
| G | H
| 30% | 30%
| Voltage droop | 25% | 25%
| 20% | 20%
| 15% | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 20 | 40 | 60 | 80 | 100 | 0 | 20 | 40 | 60 | 80 | 100
Locked rotor kVA at PF : 0.9
13
| TAL 042 - Three-phase 25 | to 63 | kVA - 50 Hz / 31.5 to 79 kVA - 60 Hz
Single-bearing dimensions
| TAL | 042 H/J
| - | S.A.E. | 3/4
| L | XBG
| Ø | 11 holes
| equid. | over
Ø M
| L | LB | 420
| AH | LB | 89 | 32 32 | 89 | 59
Access to
| AH | Xg
| terminals | 15°
| 3 | 3
| CF | Optional
| and AVR | 261 (271:TAL042H)
PMG
Cable
| 52 | outlet | Ø 64
| Ø 455 | Ø N - 0.127 | - 0.05Ø BX - 0.15 | +0Ø N - 0.127 | - 0.05Ø BX - 0.15 | 103 | Ø 235
| +0 | ØP
X Ø Y holes
equid. over
| Ø U | +1
H -3
97
| 78.5 | AIR
| INLET | Optional | A2 | 5
| AIR OUTLET | LA
| AIR OUTLET | 137 | H = 225
| LA | A1
| T | C
| T | C | 14
B
| Dimensions (mm) and weight | H
| = | 180
| (Standard) | H | = 225
| (Option) | Coupling
| Type | L without PMG
| LB | Xg
| Weight (kg) | C
| B | A1 | A2
| C | B | A1 | A2
| Flange | 2 | 3 | 4
maxi*
| TAL | 042
| A | 565 | 503 | 237 | 117 | 260 | 18 | 307 | 279 | 299 | 23 | 400 | 356
Flex plate
| TAL | 042
| B | 565 | 503 | 242 | 122 | 260 | 18 | 307 | 279 | 299 | 23 | 400 | 356 | 11 ½
| x | x
-
| TAL | 042
| C | 565 | 503 | 252 | 133 | 260 | 18 | 307 | 279 | 299 | 23 | 400 | 356 | 10
| x | x | x
| TAL | 042
| D/E | 610 | 548 | 275 | 165 | 260 | 18 | 307 | 279 | 312.5 | 23 | 400 | 356 | 8
| - | x | x
| TAL | 042
| F | 650 | 588 | 287 | 181 | 260 | 18 | 307 | 279 | 312.5 | 23 | 400 | 356 | 7 ½
| - | x | x
| TAL | 042
| G | 650 | 588 | 295 | 186 | 260 | 18 | 307 | 279 | 312.5 | 23 | 400 | 356
| TAL | 042
| H/J** | 680 | 618 | 310 | 187 | 260 | 18 | 307 | 279 | 312.5 | 23 | 400 | 356
| TAL | 042
| H/J*** | 703 | 641 | 300 | 195 | 283 | 18 | 307 | 279 | 335.5 | 23 | 400 | 356
| * L maxi = LB + AH maxi ** S.A.E. 3 | *** | S.A.E. 4
| Flange (mm) | Flex plate
(mm)
| S.A.E. | P
| N | M
| XBG | T
| LA | CF
| S.A.E. | BX
| U | X
| Y | AH
| 4 | 406/455* | 361.95 | 381 | 12 | 5*/6 | 114/128* | 15/16* | 11 ½ | 352.42 | 333.38 | 8 | 11 | 39.6
| 3 | 452 | 409.58 | 428.62 | 12 | 5 | 113/105* | 15/12* | 10 | 314.32 | 295.28 | 8 | 11 | 53.8
| 2 | 490 | 447.675 | 466.725 | 12 | 6 | 111 | 12 | 8 | 263.52 | 244.48 | 6 | 11 | 62
| * Specific dimension TAL | 042 H/J | 7 ½ | 241.3 | 222.25 | 8 | 9 | 30.2
| Torsional analysis data | Xr
| Ø 18 | Ø 60 | Ø 41 | Ø 30
Lr
| Centre of gravity: Xr (mm), Rotor length: Lr (mm), Weight: M (kg), Moment | of inertia: J (kgm2): (4J | = MD2)
| Flex plate | S.A.E. 7 ½ | S.A.E. 8 | S.A.E. 10
| S.A.E. | 11 ½
| Type | Xr
| Lr | M
| J | Xr
| Lr | M
| J | Xr
| Lr | M
| J | Xr
| Lr | M
J
| TAL 042 A | 270.32 | 526.2 | 45.88 | 0.1966 | 296.15 | 558 | 46.74 | 0.2023 | 285.63 | 549.8 | 41.17 | 0.2128 | 270.67 | 535.6 | 47.41 | 0.2258
| TAL 042 B | 272.98 | 526.2 | 47.78 | 0.2076 | 298.99 | 558 | 48.64 | 0.2133 | 288.54 | 549.8 | 49.07 | 0.2238 | 273.6 | 535.6 | 49.31 | 0.2368
| TAL 042 C | 278.76 | 526.2 | 51.87 | 0.2297 | 305.13 | 558 | 52.73 | 0.2354 | 294.8 | 549.8 | 53.16 | 0.2459 | 279.89 | 535.6 | 53.4 | 0.2589
| TAL 042 D/E | 300.94 | 571.2 | 62.16 | 0.2809 | 327.89 | 603 | 63.02 | 0.2866 | 317.75 | 594.8 | 63.45 | 0.2971 | 302.87 | 580.6 | 63.69 | 0.31
| TAL 042 F | 315.61 | 611.2 | 68.24 | 0.3086 | 342.8 | 643 | 69.1 | 0.3143 | 332.74 | 634.8 | 69.53 | 0.3248 | 317.87 | 620.6 | 69.77 | 0.3378
| TAL 042 G | 320.71 | 611.2 | 71.24 | 0.3251 | 348.04 | 643 | 72.1 | 0.3308 | 338.02 | 634.8 | 72.53 | 0.3413 | 323.16 | 620.6 | 72.77 | 0.3543
| TAL 042 H/J | 338.23 | 641.2 | 79.59 | 0.3693 | 365.83 | 673 | 80.45 | 0.375 | 356.27 | 664.8 | 80.88 | 0.3855 | 341.06 | 650.6 | 81.12 | 0.3985
| NOTE : Dimensions | are
| for | information
| only | and
| may | be
| subject | to
| modifications. | The
| torsional | analysis
| of | the
| transmission | is
| imperative. All values are | available
upon request.
14
TAL 042
15
www.nidecpower.com
© 2025 Moteurs Leroy-Somer SAS. The information contained in this brochure is for guidance only and
| Connect with us at: | does not form part of any contract. The accuracy cannot be guaranteed as Moteurs Leroy-Somer SAS
have an ongoing process of development and reserve the right to change the specification of their products
without notice.
Moteurs Leroy-Somer SAS. Headquarters: Bd Marcellin Leroy, CS 10015, 16915 Angoulême Cedex 9,
France. Share Capital: 32,239,235 €, RCS Angoulême 338 567 258.
5673 en - 2025.12 / x
