URL: https://www.leroy-somer.com/documentation_pdf/5864_en.pdf
Accessed: 2026-11-23

TAL 0473
Low Voltage Alternator - 4 poles
410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 Hz
Electrical and mechanical data
TAL 0473
The best of performance
The Leroy-SomerTM TAL0473 alternator has been designed to offer you the best power generation
performances. With its meticulous design and optimized architecture, the TAL 0473 strikes the perfect
balance between compactness, reliability, performance and longevity.
Whatever your application, the Leroy-SomerTM TAL0473 alternator will meet your needs and will adapt
to all situations.
Standards
The Leroy-SomerTM TAL0473 alternator meets all key international standards and regulations such as
IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, UL 1446, UL 1004-1 and UL 1004-4.
EC, UKCA, CMIM, UL 1446, UL recognized and UL listed declarations and certifications are available
for the TAL 0473.
The standards IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N and EN 55011
allow compliance with group 1 class A for the European zone.
The Leroy-SomerTM TAL0473 alternator is designed, manufactured and marketed in an ISO 9001 and
ISO 14001 quality assurance environment.
Electrical characteristics and performances
● Class H insulation
● Shunt excitation
● Low voltage winding:
Three-phase 50 Hz: 220V - 240V and 380V - 415V (440V)
60 Hz: 208V - 240V and 380V - 480V
● 6-terminal plates in 6-wire version or suitable for 12-wire option
● Optimized performance
Excitation and regulation system
| Excitation system | Regulation
options
| AVR | SHUNT
| AREP+ | PMG
| ULC/US | Remote voltage
C.T.
Current transformer
| (option) | (option)
| potentiometer | for paralleling
| Three-phase | R150
| Standard | √
| 6-wire | R180
| Standard | Standard
| √ | √
| D350 | Option | Option | Option
| √ | √
√*
| R150 | Standard
√
| Three-phase | R250
| Option | √ | √
| 12-wire | R180
| Standard | Standard
| √ | √
| D350 | Option | Option | Option
| √ | √
√*
| *: | only with AREP+
| or | PMG
Protection system and options
● Degree of protection: IP 23
● Complete winding protection for non-harsh environments with relative humidity ≤ 95%
● Options:
- Three-phase 12-wire version with 9-terminal plates
- AREP+ or PMG excitation
- ULc/us
- Customized painting (unpainted machine as standard)
- Space heater
- Droop kit for alternator paralleling
- Stator sensors
- Winding 8 optimized for three-phase 380V / 416V - 60 Hz
| - Reinforced winding protection for harsh environments and relative humidity greater than | 95%
| (system | 2
| - | 4):
for TAL 0473 A, D & F apply a derating coefficient of 0.95
Mechanical construction
● Compact and rugged assembly to withstand engine vibrations
● Steel frame
● Cast iron flanges and shields
● Single-bearing design to be suitable with most diesel engines
● Greased for life bearings
| ● Standard direction of rotation: clockwise when looking at the drive | end
| view | (for
| anti-clockwise, | derate
| the | machine
| by | 5%)
Terminal box design
● Easy access to AVR and terminals
● Standard terminal box with possibility of mounting measurement CTs
● Possibility of current transformer for parallel operation
2
TAL 0473 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 Hz
General characteristics
| Insulation class | H | Excitation system 6-wire
| SHUNT | AREP+ / PMG
| Winding pitch | 2/3 (wind.6S - 6-wire / wind.6 - | 12-wire)
| AVR type | R150 | R180
| Number of wires | 6 (12 option) | Excitation system 12-wire (option)
| SHUNT | AREP+ / PMG
| Protection | IP 23
| AVR type | R150 | R180
| Altitude | ≤ 1 000 m
| Voltage regulation (**) | ± 0.8 % | ± 0.5 %
| Overspeed | 2 250 R.P.M.
| Total Harmonic Distortion THD (***) | in
| no-load | < 2.5 %
| Air flow 50 Hz | 0.9 m3/s
| Total Harmonic Distortion THD (***) | in
| linear load | < 5 %
| Air flow 60 Hz | 1.1 m3/s
| Waveform: NEMA = TIF (***) | < 50
| AREP+/PMG Short-circuit current = 2.7 In : 5 seconds | (*)
| Waveform: I.E.C. = THF (***) | < 2%
(*) D350: 10 seconds (**) Steady state (***) Total harmonic distortion between phases, no-load or on-load (non-distorting)
| Ratings 50 Hz - | 1 500 R.P.M.
| kVA / kW - P.F. | = 0.8
| Duty / T° C | Continuous / 40
| °C | Continuous / 40
| °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K
| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.
| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V
| ∆ | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V
| YY (*) | 200V | 220V | 200V | 220V | 200V | 220V | 200V | 220V
| TAL 0473 A | kVA | 390 | 410 | 410 | 400 | 355 | 375 | 375 | 364 | 413 | 435 | 435 | 424 | 429 | 450 | 450 | 440
| kW | 312 | 328 | 328 | 320 | 284 | 300 | 300 | 291 | 330 | 348 | 348 | 339 | 343 | 360 | 360 | 352
| TAL 0473 B | kVA | 455 | 455 | 455 | 445 | 415 | 415 | 415 | 405 | 480 | 480 | 480 | 472 | 500 | 500 | 500 | 490
| kW | 364 | 364 | 364 | 356 | 332 | 332 | 332 | 324 | 384 | 384 | 384 | 378 | 400 | 400 | 400 | 392
| TAL 0473 C | kVA | 500 | 500 | 500 | 455 | 455 | 455 | 455 | 414 | 530 | 530 | 530 | 482 | 550 | 550 | 550 | 500
| kW | 400 | 400 | 400 | 364 | 364 | 364 | 364 | 331 | 424 | 424 | 424 | 386 | 440 | 440 | 440 | 400
| TAL 0473 D | kVA | 525 | 550 | 550 | 540 | 478 | 500 | 500 | 491 | 557 | 585 | 585 | 572 | 578 | 600 | 600 | 594
| kW | 420 | 440 | 440 | 432 | 382 | 400 | 400 | 393 | 446 | 468 | 468 | 458 | 462 | 480 | 480 | 475
| TAL 0473 E | kVA | 600 | 600 | 600 | 500 | 545 | 545 | 545 | 455 | 635 | 635 | 635 | 530 | 660 | 660 | 660 | 550
| kW | 480 | 480 | 480 | 400 | 436 | 436 | 436 | 364 | 508 | 508 | 508 | 424 | 528 | 528 | 528 | 440
| TAL 0473 F | kVA | 645 | 660 | 660 | 630 | 587 | 600 | 600 | 573 | 684 | 700 | 700 | 668 | 710 | 730 | 730 | 693
| kW | 516 | 528 | 528 | 504 | 470 | 480 | 480 | 458 | 547 | 560 | 560 | 534 | 568 | 584 | 584 | 554
(*) 12-wire option
| Ratings 60 Hz - | 1 800 R.P.M.
| kVA / kW - P.F. | = 0.8
| Duty / T° C | Continuous / 40
| °C | Continuous / 40
| °C | Stand-by / 40 °C | Stand-by / 27 °C
| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K
| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.
| Y | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V
| ∆ | 220V | 240V | 220V | 240V | 220V | 240V | 220V | 240V
| YY (*) | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V
| TAL 0473 A | kVA | 450 | 480 | 500 | 510 | 410 | 435 | 455 | 465 | 475 | 510 | 530 | 540 | 495 | 530 | 550 | 560
| kW | 360 | 384 | 400 | 408 | 328 | 348 | 364 | 372 | 380 | 408 | 424 | 432 | 396 | 424 | 440 | 448
| TAL 0473 B | kVA | 475 | 510 | 530 | 570 | 430 | 465 | 480 | 520 | 505 | 540 | 560 | 605 | 525 | 560 | 585 | 625
| kW | 380 | 408 | 424 | 456 | 344 | 372 | 384 | 416 | 404 | 432 | 448 | 484 | 420 | 448 | 468 | 500
| TAL 0473 C | kVA | 520 | 555 | 590 | 625 | 475 | 505 | 535 | 570 | 550 | 590 | 625 | 665 | 570 | 610 | 650 | 690
| kW | 416 | 444 | 472 | 500 | 380 | 404 | 428 | 456 | 440 | 472 | 500 | 532 | 456 | 488 | 520 | 552
| TAL 0473 D | kVA | 560 | 610 | 630 | 690 | 510 | 555 | 575 | 630 | 595 | 645 | 670 | 730 | 615 | 670 | 695 | 750
| kW | 448 | 488 | 504 | 552 | 408 | 444 | 460 | 504 | 476 | 516 | 536 | 584 | 492 | 536 | 556 | 600
| TAL 0473 E | kVA | 600 | 660 | 685 | 750 | 545 | 600 | 625 | 685 | 635 | 700 | 725 | 795 | 660 | 725 | 755 | 825
| kW | 480 | 528 | 548 | 600 | 436 | 480 | 500 | 548 | 508 | 560 | 580 | 636 | 528 | 580 | 604 | 660
| TAL 0473 F | kVA | 650 | 715 | 755 | 825 | 590 | 650 | 685 | 750 | 690 | 760 | 800 | 875 | 720 | 785 | 830 | 910
| kW | 520 | 572 | 604 | 660 | 472 | 520 | 548 | 600 | 552 | 608 | 640 | 700 | 576 | 628 | 664 | 728
(*) 12-wire option
3
| TAL 0473 - 410 to 660 kVA - 50 Hz / 510 to | 825 kVA
| - | 60 Hz
| Efficiencies 400 V - 50 Hz (— P.F.: 0.8) (--- | P.F.: | 1)
| % | TAL 0473 A | 100
| % | TAL 0473 D
100
| 98 | 98
| 96 | 96.0 | 95.9 | 95.4 | 96.5 | 96.5 | 96.2
| 94.8 | 95.2 | 96.1
| 96 | 95.1
| 94 | 94.8 | 95.4
| 94.0 | 94.1 | 95.1
| 92 | 93.2 | 92.8 | 94 | 94.4 | 94.4 | 94.1
| 90 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
| % | TAL | 0473 B
| % | TAL | 0473
E
| 100 | 100
| 98 | 98
| 95.8 | 96.3 | 96.3 | 96.2 | 96.0 | 96.5 | 96.5 | 96.4
| 96 | 96
| 94 | 93.4 | 94.8 | 94.9 | 94.6 | 94 | 93.8 | 95.0 | 95.2 | 94.9 | 94.7
94.4
| 92 | 92.7 | 92 | 93.1
| 90 | kVA | 90
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700
| % | TAL 0473 C | 100
| % | TAL | 0473
F
100
| 98 | 98
| 96.0 | 96.3 | 96.2 | 96.1 | 96.5 | 96.8 | 96.6
| 96 | 96.5
| 93.8 | 96
| 94 | 94.9 | 94.9 | 94.4 | 94.8 | 95.6 | 95.5
| 94.2 | 95.0 | 94.8
| 92 | 93.1 | 94 | 94.2
| 90 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 200 | 400 | 600 | 800
| Reactances (%). Time constants (ms) - Class | H | / 400
V
| A | B
| C | D
| E | F
| Kcc | Short-circuit ratio | 0.25 | 0.52 | 0.47 | 0.32 | 0.55 | 0.41
| Xd | Direct-axis synchronous reactance unsaturated | 483 | 302 | 332 | 403 | 294 | 343
| Xq | Quadrature-axis synchronous reactance unsaturated | 246 | 154 | 169 | 205 | 150 | 175
| T’do | No-load transient time constant | 1 968 | 1 982 | 1 982 | 1 987 | 1 994 | 1 996
| X’d | Direct-axis transient reactance saturated | 24.5 | 15.2 | 16.7 | 20.3 | 14.7 | 17.2
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 17.2 | 10.6 | 11.7 | 14.2 | 10.3 | 12
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 19.2 | 13.6 | 14.9 | 18.9 | 14.7 | 17.4
| Xo | Zero sequence reactance | 1.02 | 0.63 | 0.69 | 0.84 | 0.61 | 0.71
| X2 | Negative sequence reactance saturated | 18.23 | 12.15 | 13.35 | 16.6 | 12.52 | 14.74
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15
Other class H / 400 V data
| io (A) | No-load excitation current SHUNT/AREP+ | 0.68 | 1.07 | 1.07 | 0.8 | 1.13 | 0.93
| ic (A) | On-load excitation current SHUNT/AREP+ | 3.63 | 3.35 | 3.62 | 3.5 | 3.47 | 3.44
| uc (V) | On-load excitation voltage SHUNT/AREP+ | 37.9 | 34.9 | 37.7 | 36.4 | 36 | 35.6
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT/AREP+* | 697/836 | 1 026/1 309 | 1 029/1 314 | 1 125/1 352 | 1 | 284/1 682 | 1 398/1 679
| % | Transient ∆U (on-load 4/4) SHUNT/AREP+ - P.F.: 0.8 LAG | 16.5/14.4 | 16.3/14.9 | 17.1/15.6 | 14.4 /12.5 | 18/16.8 | 17.6/16.1
| W | No-load losses | 3 935 | 6 288 | 6 288 | 5 194 | 7 696 | 6 770
| W | Heat dissipation | 23 728 | 20 427 | 23 283 | 25 761 | 25 676 | 27 502
* P.F. = 0.6
4
| TAL 0473 - 410 to 660 kVA - 50 Hz / 510 | to | 825 kVA - 60 Hz
| Transient voltage | variation 400 V - | 50 Hz
| 30% | ABC
| D | EF | 30%
| A | BC
| D | E
F
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800
| Phase loading | (SHUNT) - kVA at P.F. | = 0.8
| Phase loading | (AREP+/PMG)
| - kVA | at P.F. = 0.8
| A | A
| B | B
| 30% | C
| D | E
| F | 30%
| C | D
| E | F
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600
| Load shedding (SHUNT) | - kVA
| at P.F. | = 0.8
| Load | shedding
| (AREP+/PMG) - kVA at | P.F. = 0.8
| 30% | A
| BC D | E
| F | 30%
| A | BC D
| E | F
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800
| Motor starting | (SHUNT)
Motor starting (AREP+/PMG)
| Locked rotor kVA | at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied
| by | K = Sine P.F. / 0.8
| 2) | For voltages other than 400V (Y), 230V (Δ) at 50 Hz, then kVA must
| be | multiplied by (400/U)2 or (230/U)2.
5
| TAL 0473 - 410 to 660 kVA - 50 Hz / 510 to | 825 kVA | - 60 Hz
| Efficiencies 480 V - 60 Hz (— | P.F.: | 0.8) (---
| P.F.: | 1)
| % | TAL 0473 A
| % | TAL 0473 D
| 100 | 100
| 98 | 98
| 96 | 95.7 | 95.8 | 95.4 | 95.3 | 96.4 | 96.2
| 96.1 | 96.1
| 93.9 | 96
| 94 | 94.5 | 94.2 | 94.3
| 93.5 | 95.2 | 95.1
| 92 | 93.2 | 93.1 | 94 | 94.6 | 94.3
93.7
| 90 | kVA | 92
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 0 | 200 | 400 | 600 | 800
| % | TAL 0473 B
| % | TAL 0473 E
| 100 | 100
| 98 | 98
| 96.0 | 96.2 | 96.1 | 95.7 | 96.3 | 96.4 | 96.4
| 96 | 95.3 | 96
| 94 | 94.8 | 94.7 | 94.5 | 94 | 93.0 | 94.8 | 95.1 | 95.0 | 94.8
| 92.3 | 94.4
| 92 | 92 | 92.4
91.8
| 90 | kVA | 90
kVA
| 0 | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 0 | 200 | 400 | 600 | 800 | 1000
| % | TAL 0473 C
| % | TAL 0473 F
| 100 | 100
| 98 | 98
| 96.1 | 96.1 | 96.1 | 96.2 | 96.6 | 96.5 | 96.5
| 96 | 95.5 | 96
| 94 | 94.8 | 94.1 | 95.4 | 95.4 | 95.1 | 94.9
| 92.9 | 94.6 | 94.5 | 94.4 | 94
93.6
| 92 | 92.3 | 92
| 90 | kVA | 90
kVA
| 0 | 200 | 400 | 600 | 800 | 0 | 200 | 400 | 600 | 800 | 1000
| Reactances (%). Time constants (ms) - Class | H | / 480
V
| A | B
| C | D
| E | F
| Kcc | Short-circuit ratio | 0.24 | 0.5 | 0.45 | 0.31 | 0.52 | 0.39
| Xd | Direct-axis synchronous reactance unsaturated | 501 | 315 | 345 | 422 | 309 | 361
| Xq | Quadrature-axis synchronous reactance unsaturated | 255 | 160 | 176 | 215 | 157 | 184
| T’do | No-load transient time constant | 1 968 | 1 982 | 1 982 | 1 987 | 1 994 | 1 996
| X’d | Direct-axis transient reactance saturated | 25.4 | 15.9 | 17.4 | 21.2 | 15.5 | 18
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 17.8 | 11.1 | 12.2 | 14.8 | 10.8 | 12.6
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 19.9 | 14.2 | 15.6 | 19.8 | 15.4 | 18.3
| Xo | Zero sequence reactance | 1.06 | 0.66 | 0.72 | 0.88 | 0.64 | 0.75
| X2 | Negative sequence reactance saturated | 18.89 | 12.68 | 13.91 | 17.35 | 13.15 | 15.48
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15
Other class H / 480 V data
| io (A) | No-load excitation current SHUNT/AREP+ | 0.68 | 1.07 | 1.07 | 0.8 | 1.11 | 0.92
| ic (A) | On-load excitation current SHUNT/AREP+ | 3.7 | 3.41 | 3.68 | 3.58 | 3.5 | 3.49
| uc (V) | On-load excitation voltage SHUNT/AREP+ | 38.8 | 35.7 | 38.5 | 37.4 | 36.5 | 36.3
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT/AREP+* | 834/1 000 | 1 270/1 579 | 1 267/1 572 | 1 348/1 619 | 1 598/1 995 | 1 660/1 992
| % | Transient ∆U (on-load 4/4) SHUNT/AREP+ - P.F.: 0.8 LAG | 17/14.8 | 16.6/15.2 | 17.4/15.9 | 14.9/12.9 | 18.5/17.2 | 18.1/16.5
| % | No-load losses | 6 155 | 9 429 | 9 429 | 7 916 | 11 204 | 10 008
| W | Heat dissipation | 28 350 | 25 384 | 28 574 | 31 485 | 31 564 | 33 709
* P.F. = 0.6
6
| TAL 0473 - 410 to 660 kVA - 50 Hz / 510 | to | 825 kVA - 60 Hz
| Transient voltage variation 480 | V - 60 Hz
| 30% | AB
| C | D
| EF | 30%
| ABC D | E
F
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800 | 0 | 500 | 1000 | 1500 | 2000
| Phase | loading (SHUNT) - kVA at | P.F. = 0.8
| Phase | loading
| (AREP+/PMG) | - kVA at P.F.
| = | 0.8
| A | A
| 30% | BC
| D | E
| F | 30%
| BC | D
| E | F
| 25% | 25%
| rise | 20%
| rise | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 500 | 1000 | 1500 | 2000 | 0 | 500 | 1000 | 1500 | 2000
| Load | shedding
| (SHUNT) - kVA | at P.F.
| = | 0.8
| Load | shedding
| (AREP+/PMG) | - kVA at
| P.F. | = 0.8
| A | BC D
| E | F | 30%
| A | BC
| D | EF
30%
| 25% | 25%
| drop | 20%
| drop | 20%
| Voltage | 15%
| Voltage | 15%
| 10% | 10%
| 5% | 5%
| 0% | 0%
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 | 1600 | 1800 | 0 | 500 | 1000 | 1500 | 2000
| Motor starting (SHUNT) | Motor starting (AREP+/PMG)
| Locked rotor kVA at P.F. = 0.6 | Locked rotor kVA at P.F. = 0.6
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied by K = Sine P.F. / 0.8
| 2) | For voltages other than 480V (Y), 277V (Δ), 240V (YY) at 60 Hz, then kVA must be multiplied by (480/U)2 or (277/U)2 or (240/U)2.
7
| TAL 0473 - 410 to 660 kVA - 50 Hz | / 510 to 825 kVA - 60 Hz
| 3-phase short-circuit curves at no load | and rated speed (star connection
Y)
10000
| TAL 0473 A | 1000
AREP+
In
Symmetrical --------
| Asymmetrical - - - | 100
| Current (A) | SHUNT
10
1
| 1 | 10 | 100 | 1000 | 5000
Time (ms)
10000
| 1000 | AREP+
In
TAL 0473 B
100
| Symmetrical -------- | SHUNT
| Asymmetrical - - - | Current (A)
10
1
| 1 | 10 | 100 | 1000 | 5000
Time (ms)
10000
| 1000 | AREP+
| TAL 0473 C | In
| Symmetrical -------- | 100
| Asymmetrical - - - | SHUNT
| Current (A) | 10
1
| 1 | 10 | 100 | 1000 | 5000
Time (ms)
Influence due to connection
| For (Δ) connection, use the following | multiplication
factor:
- Current value x 1.732.
8
TAL 0473 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 Hz
3-phase short-circuit curves at no load and rated speed (star connection Y)
10000
| TAL 0473 D | AREP+
| 1000 | In
Symmetrical --------
| Asymmetrical - - - | 100
| Current (A) | SHUNT
10
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
100000
| TAL 0473 E | 10000
| 1000 | In
AREP+
Symmetrical --------
Asymmetrical - - -
| Current (A) | 100
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
100000
10000
| TAL 0473 F | AREP+
| 1000 | In
| Symmetrical -------- | 100
| Asymmetrical - - - | Current (A)
SHUNT
10
1
| 1 | 10 | 100 | 1000 | 5000
| Time | (ms)
| Influence due to short-circuit | 3 - phase | 2
| - | phase
| L | /
| L | 1 - phase L / N
| Curves are based on a three-phase short-circuit. | Instantaneous (max.) | 1 | 0.87 | 1.3
| For other types of short-circuit, | Continuous | 1 | 1.5 | 2.2
| use the following multiplication factors. | Maximum duration (AREP+/PMG) | 1.5
9
| TAL 0473 - 410 to 660 kVA - 50 Hz / 510 to 825 kVA - 60 | Hz
Single-bearing dimensions
L
| LB | 568
| Xg | 506 | 38
| Access to terminals | Optional cable
| AH | 330
| Standard cable | ß
output
| CF | output
| Access | to regulator
X holes Ø Y
| equidistant on Ø U | 456
| Ø N - 0.127 | PMG
optional
| Ø 713 | 0 | - 0.05 | Ø BX - 0.15 | Ø 616 | Ø 235 | 811
| XBG holes Ø S | 0 | -2
| equidist. on Ø M | Ø 206 | 355
| 89.3 | 1 2
62
| AIR OUTLET | 40
| AIR INLET | 50 | 610
| 180 | 28
| 6 | 228 | 244 | 130 | 90 | 710
| 6 | 530 | 20
| Access to | rotating diodes
| Dimensions (mm) and weight (kg) | Coupling
| Type | L without PMG
| LB | Xg
| Weight | Flex
| plate | 11 ½ | 14 | 18
maxi*
| TAL | 0473
| A | 1 | 048 | 996 | 451 | 1 | 013
| Flange S.A.E | 1
| X | X
| TAL | 0473
| B-C | 1 | 108 | 1 056 | 485 | 1 | 142
| Flange S.A.E | ½
X
| TAL | 0473
| D | 1 | 208 | 1 156 | 515 | 1 | 230
| Flange S.A.E | 0
| X | X
| TAL | 0473
| E | 1 | 228 | 1 176 | 543 | 1 | 366
| TAL | 0473
| F | 1 | 228 | 1 176 | 552 | 1 | 414
* L maxi = LB + AH maxi + 13
| Flange (mm) | Flex plate
(mm)
| S.A.E. | N
| M | XBG
| S | β°
| CF | S.A.E.
| BX | U
| X | Y
AH
| 1 | 511.175 | 530.225 | 12 | 12 | 15° | 15 | 11 ½ | 352.42 | 333.38 | 8 | 11 | 39.6
| ½ | 584.2 | 619.125 | 12 | 14 | 15° | 22 | 14 | 466.72 | 438.15 | 8 | 14 | 25.4
| 0 | 647.7 | 679.45 | 16 | 14 | 11° 15’ | 42 | 18 | 571.5 | 542.92 | 6 | 17 | 15.7
| Torsional analysis data | Xr
| 75 | 106 | 125 | 130 | 115 | 110 | 88 | 75
| Ø | Ø | Ø
| Lr | Ø | Ø | Ø | Ø | Ø
| Centre of | gravity:
| Xr | (mm),
| Rotor | length: Lr
| (mm), | Weight:
| M | (kg), Moment of inertia: J | (kgm2): (4J
| = | MD2)
| Flex plate | S.A.E. | 11 ½ | S.A.E. 14
| S.A.E. | 18
| Type | Xr
| Lr | M
| J | Xr
| Lr | M
| J | Xr
| Lr | M
J
| TAL 0473 | A | 436 | 1 021 | 413 | 6.7 | 421 | 1 010 | 414 | 6.77 | 411 | 1 | 010 | 414 | 7.03
| TAL 0473 | B-C | 473 | 1 081 | 456 | 7.3 | 457 | 1 070 | 456 | 7.41 | 447 | 1 | 070 | 457 | 7.67
| TAL 0473 | D | 502 | 1 181 | 491 | 7.8 | 487 | 1 170 | 492 | 7.88 | 477 | 1 | 170 | 492 | 8.14
| TAL 0473 | E | 533 | 1 201 | 545 | 8.7 | 518 | 1 190 | 546 | 8.83 | 508 | 1 | 190 | 546 | 9.09
| TAL 0473 | F | 544 | 1 201 | 563 | 9.1 | 529 | 1 190 | 564 | 9.18 | 519 | 1 | 190 | 564 | 9.44
| NOTE : Dimensions are | for information
| only and may be subject to modifications. The torsional analysis of the transmission is | imperative. All values
| are | available
upon request.
10
TAL 0473
11
www.nidecpower.com
© 2026 Moteurs Leroy-Somer SAS. The information contained in this brochure is for guidance only and
| Connect with us at: | does not form part of any contract. The accuracy cannot be guaranteed as Moteurs Leroy-Somer SAS
have an ongoing process of development and reserve the right to change the specification of their products
without notice.
Moteurs Leroy-Somer SAS. Headquarters: Bd Marcellin Leroy, CS 10015, 16915 Angoulême Cedex 9,
France. Share Capital: 32,239,235 €, RCS Angoulême 338 567 258.
5864 en - 2026.02 / r
