URL: https://www.depco.com/wp-content/uploads/2022/11/Leroy-Somer-LSA-47.2-Data-Sheet.pdf
Accessed: 2026-11-24

LSA 47.2
Low Voltage Alternator - 4 pole
365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
Electrical and mechanical data
LSA 47.2 - 365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
The best of performance
Nidec Leroy-Somer LSA 47.2 alternator has been designed to offer you the best power generation performances. With its
meticulous design and optimized architecture, the LSA 47.2 strikes the perfect balance between compactness, reliability,
performance and longevity.
Whatever your application, the LSA 47.2 will meet your needs and will adapt to all situations.
Standards
Nidec Leroy-Somer LSA 47.2 alternator meets all key international standards and regulations, including IEC 60034,
NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14 and UL 1446 (UL 1004 on request). Also compliant with IEC 61000-6-2,
IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N and EN 55011, group 1 class A for European zone.
Nidec Leroy-Somer LSA 47.2 alternator can be integrated in EC marked generator set, and bears EC, EAC and CMIM markings.
It is designed, manufactured and marketed in an ISO 9001 and ISO 14001 quality assurance environment.
Electrical characteristics and performances
| ● | Class H insulation
| ● | 2/3 pitch winding, standard 12-wire (6) reconnectable (the LSA 47.2 L9
| is available in | two
| versions: | 6-wire
| and | 12-wire)
| ● | Voltage range:
- 50 Hz: 220V - 240V and 380V - 415V (440V)
- 60 Hz: 208V - 240V and 380V - 480V
| ● | High efficiency and motor starting capacity
| ● | Other voltages are possible with optional adapted windings:
| - 50 Hz: 440V (no. 7), 500V (no. 9), 550V (no. 22 or 23), 600V (no. 23), | 690V (no. 52)
- 60 Hz: 380V and 416V (no. 8), 600V (no. 9), 690V (no. 22 or 23)
Excitation and regulation system
| Excitation system | Regulation options
| AVR | SHUNT
| AREP | PMG
| C.T. | Mains
Remote voltage
| (option) | (option)
| Current transformer | paralleling
potentiometer
for paralleling
| R250 | Standard
√
| D350 | Option
| Standard | Standard
| √* | √
| D550 | Option | Option | Option
| √* | √ | √
*: only with AREP or PMG
| 3-phase sensing is included | as
| a | standard with
digital regulators.
Protection system and options
| ● | The LSA 47.2 is IP 23
| ● | Complete winding protection for clean environments with | relative humidity ≤ 95 %, including indoor
| marine | environments
| ● | Options:
- Filters on air inlet: derating 5%
- Filters on air inlet and air outlet (IP 44): derating 10%
| - Reinforced winding protections for harsh environments | and relative humidity greater than 95%
- Space heater
- Thermal protection for stator windings and shields
Mechanical construction
| ● | Compact and rigid assembly to better withstand generator vibrations
| ● | Steel frame
| ● | Cast iron flanges and shields
| ● | Two-bearing and single-bearing versions designed to be suitable for engines on the market
| ● | Half-key balancing
| ● | Greased for life bearings, regreasable bearings (optional)
| ● | Standard direction of rotation: clockwise when looking at the drive end view (for anti-clockwise,
| derate | the
| machine | by | 5%)
Terminal box design
● Easy access to the voltage regulator and to the connections
● Possible inclusion of accessories for paralleling, protection and measurement
● 9-way terminal block for voltage reconnection
| 2 | Electric Power Generation
LSA 47.2 - 365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
General characteristics
| Insulation class | H
| Excitation system | SHUNT (12 wire)
AREP / PMG
| Winding pitch | 2/3 (wind.6 - 12-wire / wind.6S - 6-wire)
| AVR type | R250 | D350
| Number of wires | 12 / 6
| Voltage regulation (*) | ± 0.5% | ± 0.25%
| Protection | IP 23
| Short-circuit current | - | 300% (3 IN) : 10s
| Altitude | ≤ 1000 m
| Total Harmonic distortion THD | (**) | no load < 1.5% - on load < 2%
| Overspeed | 2250 R.P.M.
| Waveform: NEMA = TIF (**) | < 50
| Air flow | 0.9 m3/s (50 Hz) / 1.1 m3/s (60 Hz)
| (*) Steady state (**) | Total harmonic distortion between phases, no-load or on-load (non-distorting)
| Ratings 50 Hz - | 1500 R.P.M.
kVA / kW - P.F. = 0.8
| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C
| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K
| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.
| Y | 380V | 400V | 415V | 380V | 400V | 415V | 380V | 400V | 415V | 380V | 400V | 415V
| ∆ | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V
| YY | 200V | 200V | 200V | 200V
12 wires version
| LSA 47.2 VS2 | kVA | 365 | 365 | 365 | 330 | 330 | 330 | 405 | 405 | 405 | 420 | 420 | 420
| kW | 292 | 292 | 292 | 264 | 264 | 264 | 324 | 324 | 324 | 336 | 336 | 336
| LSA 47.2 S4 | kVA | 410 | 410 | 410 | 370 | 370 | 370 | 430 | 430 | 430 | 450 | 450 | 450
| kW | 328 | 328 | 328 | 296 | 296 | 296 | 344 | 344 | 344 | 360 | 360 | 360
| LSA 47.2 S5 | kVA | 455 | 455 | 455 | 405 | 405 | 405 | 471 | 471 | 471 | 500 | 500 | 500
| kW | 364 | 364 | 364 | 324 | 324 | 324 | 377 | 377 | 377 | 400 | 400 | 400
| LSA 47.2 M7 | kVA | 500 | 500 | 500 | 465 | 465 | 465 | 550 | 550 | 550 | 570 | 570 | 570
| kW | 400 | 400 | 400 | 372 | 372 | 372 | 440 | 440 | 440 | 456 | 456 | 456
| LSA 47.2 M8 | kVA | 550 | 550 | 550 | 500 | 500 | 500 | 575 | 575 | 575 | 600 | 600 | 600
| kW | 440 | 440 | 440 | 400 | 400 | 400 | 460 | 460 | 460 | 480 | 480 | 480
| LSA 47.2 L9 | kVA | 600 | 600 | 600 | 535 | 535 | 535 | 630 | 630 | 630 | 660 | 660 | 660
| kW | 480 | 480 | 480 | 428 | 428 | 428 | 504 | 504 | 504 | 528 | 528 | 528
6 wires version
| Y | 380V | 400V | 415V | 380V | 400V | 415V | 380V | 400V | 415V | 380V | 400V | 415V
| ∆ | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V
| LSA 47.2 L9* | kVA | 600 | 600 | 600 | 535 | 535 | 535 | 630 | 630 | 630 | 660 | 660 | 660
| kW | 480 | 480 | 480 | 428 | 428 | 428 | 504 | 504 | 504 | 528 | 528 | 528
Ratings 60 Hz - 1800 R.P.M.
kVA / kW - P.F. = 0.8
| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C
| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K
| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.
| Y | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V
| ∆ | 220V | 240V | 220V | 240V | 220V | 240V | 220V | 240V
| YY | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V
12 wires version
| LSA 47.2 VS2 | kVA | 424 | 454 | 456 | 456 | 394 | 410 | 410 | 410 | 451 | 483 | 500 | 511 | 469 | 500 | 518 | 530
| kW | 339 | 363 | 365 | 365 | 315 | 328 | 328 | 328 | 361 | 386 | 400 | 409 | 375 | 400 | 414 | 424
| LSA 47.2 S4 | kVA | 450 | 480 | 500 | 512 | 396 | 442 | 442 | 465 | 475 | 513 | 533 | 550 | 500 | 530 | 550 | 581
| kW | 360 | 384 | 400 | 410 | 317 | 354 | 354 | 372 | 380 | 410 | 426 | 440 | 400 | 424 | 440 | 465
| LSA 47.2 S5 | kVA | 475 | 510 | 531 | 570 | 441 | 473 | 493 | 518 | 503 | 543 | 566 | 592 | 527 | 562 | 585 | 625
| kW | 380 | 408 | 425 | 456 | 353 | 378 | 394 | 414 | 402 | 434 | 453 | 474 | 422 | 450 | 468 | 500
| LSA 47.2 M7 | kVA | 562 | 610 | 625 | 625 | 523 | 566 | 581 | 590 | 600 | 651 | 669 | 680 | 625 | 668 | 690 | 700
| kW | 450 | 488 | 500 | 500 | 418 | 453 | 465 | 472 | 480 | 521 | 535 | 554 | 500 | 534 | 552 | 560
| LSA 47.2 M8 | kVA | 562 | 610 | 630 | 690 | 523 | 566 | 587 | 632 | 600 | 651 | 672 | 729 | 625 | 671 | 705 | 750
| kW | 450 | 488 | 504 | 552 | 418 | 453 | 470 | 506 | 480 | 521 | 538 | 583 | 500 | 537 | 564 | 600
| LSA 47.2 L9 | kVA | 602 | 661 | 685 | 750 | 556 | 609 | 634 | 675 | 643 | 707 | 734 | 780 | 667 | 728 | 763 | 825
| kW | 482 | 529 | 548 | 600 | 445 | 487 | 507 | 540 | 514 | 566 | 587 | 624 | 534 | 582 | 610 | 660
6 wires version
| Y | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V
| ∆ | 220V | 240V | 220V | 240V | 220V | 240V | 220V | 240V
| LSA 47.2 L9* | kVA | 602 | 661 | 685 | 750 | 556 | 609 | 634 | 675 | 643 | 707 | 734 | 780 | 667 | 728 | 763 | 825
| kW | 482 | 529 | 548 | 600 | 445 | 487 | 507 | 540 | 514 | 566 | 587 | 624 | 534 | 582 | 610 | 660
* AREP excitation only
| Electric Power Generation | 3
LSA 47.2 - 365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
| Efficiencies | 400 | V - 50 Hz (P.F.: | 1) (P.F.: 0.8)
| LSA 47.2 VS 2 | LSA 47.2 | M7
| 96% | 95.4 | 97%
| 95.5 | 95.3 | P.F. : 1 | 96.2
| P.F. : | 1
| 95 | 95.1 | 96 | 96.2 | 96.1
95.8
| 94 | 93.3 | 95 | 94.5
| 93.8 | 93.8 | P.F. : 0.8 | 94.8 | 94.9 | 94.3
| 93 | 92.6 | 93 | 94 | P.F. : 0.8
93.5
| 92 | 93
| 91.7 | 92.8
| 91 | 92
| 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 kVA | 100 150 | 200 | 250 | 300 | 350 | 400 | 450 | 500 | 550 kVA
| LSA | 47.2 | S4 | LSA 47.2 | M8
| 97% | 97%
| 96.1 | P.F. : 1
| 96 | 95.9
| P.F. | : | 1 | 96 | 96.3
| 95.9 | 96.1 | 96
| 95.5 | 95.8 | 95
| 95 | 95 | 94.9 | 94.4
| 94.4 | 94.5 | 94.1 | 94 | 94.2 | 94.1
| 94 | P.F. : 0.8
| P.F. : 0.8 | 93.8 | 93.6
| 93 | 93.1 | 93
92.4
| 92 | 92
| 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 kVA | 100 | 200 | 300 | 400 | 500 | 600 kVA
| LSA | 47.2 | S5 | LSA 47.2 L9 | (12 w)
| LSA | 47.2 | L9 (6 w)
| 97% | 97% | 96.5
| 95.8 | 96.1 | 96.3 | 96.2
| 96 | P.F. | : 1 | 96 | 96.4 | 96.2 | P.F. : 1
96.1
| 95 | 95.7 | 96 | 95.6 | 95,1 | 95,1
| 95 | 95 | 94.7 | 94.4
| 94 | 94.5 | 94.4 | 93.8 | 94 | 94.5
| 93.5 | 94.2 | 94.3
| 93 | 93.6 | P.F. : 0.8 | 93.5
| P.F. | : 0.8
93
92.8
| 92 | 92
| 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 | 500 kVA | 100 | 200 | 300 | 400 | 500 | 600 | 700
kVA
| Reactances (%). Time constants (ms) | -
| Class H | / 400 V
| VS2 (12w) | S4 (12w) | S5 (12w) | M7 (12w) | M8 (12w) | L9 (12w) | L9 (6w)
| Kcc | Short-circuit ratio | 0.38 | 0.37 | 0.33 | 0.41 | 0.32 | 0.37 | 0.38
| Xd | Direct-axis synchronous reactance unsaturated | 336 | 322 | 357 | 307 | 360 | 330 | 325
| Xq | Quadrature-axis synchronous reactance unsaturated | 201 | 193 | 214 | 184 | 216 | 198 | 195
| T’do | No-load transient time constant | 1738 | 1855 | 1855 | 1930 | 1958 | 1997 | 1997
| X’d | Direct-axis transient reactance saturated | 19.3 | 17.3 | 19.2 | 15.9 | 18.3 | 16.5 | 16.2
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 13.5 | 12.1 | 13.5 | 11.1 | 12.9 | 11.4 | 11.6
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 18.4 | 16.3 | 18 | 14.7 | 17 | 15 | 15.2
| Xo | Zero sequence reactance | 0.9 | 0.9 | 0.9 | 0.7 | 0.6 | 0.9 | 0.2
| X2 | Negative sequence reactance saturated | 16 | 14.2 | 15.8 | 13 | 15 | 13.2 | 13.4
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15 | 15
Other class H/400 V data
| io (A) | No-load excitation current | 1 | 0.9 | 0.9 | 1 | 0.9 | 0.9 | 0.9
| ic (A) | On-load excitation current | 3.8 | 3.5 | 3.8 | 3.6 | 3.7 | 3.7 | 3.7
| uc (V) | On-load excitation voltage | 39 | 35 | 38 | 36 | 37 | 36 | 36
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or 30% trans.) SHUNT | 722 | 928 | 928 | 1073 | 1159 | 1258 | 1258
| kVA | Start (∆U = 20% cont. or 30% trans.) AREP | 805 | 1035 | 1035 | 1195 | 1294 | 1400 | 1400
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 16.8 | 15.5 | 16.7 | 14.6 | 16.2 | 15 | 14.8
| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 13.7 | 12.7 | 13.6 | 11.9 | 13.2 | 12.2 | 12.1
| W | No-load losses | 5440 | 5690 | 5690 | 6540 | 6120 | 6780 | 6880
| W | Heat dissipation | 20780 | 20470 | 23780 | 23040 | 26020 | 27490 | 26720
| 4 | Electric Power Generation
LSA 47.2 - 365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
| Transient voltage variation | 400V - 50 Hz
| Load application (SHUNT excitation) | Load
| application | (AREP
| or | PMG
excitation)
| VS 2 | S 4 | S 5 | VS 2
| 25 % | 25 % | S 4
M 7
| M 8 | S 5
| 20 | L 9 | 20 | M 7
| 6/12w | M 8
| drop | drop | L 9
| 15 | 15 | 6/12w
| Voltage | 10
| Voltage | 10
| 5 | 5
| 0 | 0
| 0 | 100 | 200 | 300 400 500 600 700 | 800
| kVA | 0 | 100 | 200 | 300 400 500 600 700 | 800
kVA
| kVA at 0.8 power factor | kVA at 0.8 power factor
| Load rejection | (SHUNT excitation)
| Load | rejection (AREP or PMG excitation)
| VS 2 | S 4 | S 5 | VS 2 | S 4 | S 5
| 30% | 30%
| M 7 | M 7
| 25 | M 8 | 25 | M 8
| L 9 | L 9
| rise | 20 | 6/12w
| rise | 20 | 6/12w
| Voltage | 15
| Voltage | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 100 | 200 | 300 400 500 600 700 | 800
| kVA | 0 | 100 | 200 | 300 400 500 600 700 | 800
kVA
| kVA at 0.8 power factor | kVA at 0.8 power factor
| Motor | starting
| (SHUNT | excitation) | S 5
| Motor | starting
| (AREP | or
| PMG | excitation)
| VS 2 | S 4 | M 7
| S | 4
| S | 5
| VS | 2
| 35% | M 8 | 35%
M 7
| 30 | L 9 | 30 | M 8
| 6/12w | L 9
| 25 | 25 | 6/12w
| drop | 20
| drop | 20
| Voltage | 15
| Voltage | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 kVA | 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 kVA
| kVA Locked rotor | kVA Locked rotor
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied by K = Sine P.F. / 0.8
| 2) | For voltages other than 400V (Y), 230V (D) at 50 Hz, then kVA must be multiplied by (400/U)2 or (230/U)2.
| Electric Power Generation | 5
LSA 47.2 - 365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
Efficiencies 480 V - 60 Hz (P.F.: 1) (P.F.: 0.8)
| LSA | 47.2 VS 2 | LSA 47.2 | M7
| 96% | 95.3 | 97%
| P.F. : 1 | 96
| P.F. | : | 1
| 95 | 95.2 | 95.1 | 96 | 96
| 94.4 | 95.9
| 94 | 93.4 | 95 | 95.2 | 94.5
| 93 | 93.7 | 94 | 94.7 | 94.4
| 93.3 | 93.1 | 94.3 | P.F. : 0.8
| 92 | P.F. : 0.8 | 93
| 91 | 91.1 | 92 | 92.3
| 90 | 90.4 | 91 | 91.7
| 100 | 200 | 300 | 400 | 500 kVA | 100 | 200 | 300 | 400 | 500 | 600 | 700
kVA
| LSA 47.2 S4 | LSA 47.2 | M8
| 96% | 95.7 | P.F. : 1 | 97%
| 95.6 | 95.6 | 96 | P.F. : 1
| 95 | 96
| 94.9 | 94.1 | 96.1 | 95.9
| 94 | P.F.
| : | 0.8 | 95 | 95.6
| 93.9 | 94.3 | 93.8 | 94.4
| 93 | 94.7 | 94.8 | 94.2
| 92 | 94 | 93.2 | P.F. : 0.8
| 91.7 | 93
| 91 | 91.1 | 92.6
| 90 | 92
| 100 | 200 | 300 | 400 | 500 | 600
| kVA | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800
kVA
| LSA | 47.2 | S5 | LSA 47.2 | L9 (12 w) | LSA 47.2 | L9 (6 w)
| 96% | 95.7
| P.F. | : | 1 | 97%
| 95.7 | 95.6 | 96.2 | 96.2
| 95 | 96 | P.F. : 1
| 95.1 | 95.7 | 96.2 | 96.1 | 96.1
| 94 | 93.9 | 95 | 94.8 | 95 | 94.7
| 94.1 | 94.3
| P.F. | : | 0.8 | 94.6
| 93 | 93.7 | 94.7 | 94.9 | 94.6
| 94 | 94.4
| 93.1 | P.F. | : 0.8
| 92 | 92.4 | 93 | 93.2
| 91.7 | 92.5 | 92.6
| 91 | 92
| 100 | 200 | 300 | 400 | 500 | 600 | 700
| kVA | 100 | 200 | 300 | 400 | 500 | 600 | 700 | 800 kVA
| Reactances (%). Time constants (ms) | -
| Class H | / 480 V
| VS2 (12w) | S4 (12w) | S5 (12w) | M7 (12w) | M8 (12w) | L9 (12w) | L9 (6w)
| Kcc | Short-circuit ratio | 0.36 | 0.36 | 0.32 | 0.40 | 0.31 | 0.35 | 0.36
| Xd | Direct-axis synchronous reactance unsaturated | 349 | 335 | 373 | 319 | 376 | 344 | 338
| Xq | Quadrature-axis synchronous reactance unsaturated | 209 | 201 | 223 | 191 | 225 | 206 | 203
| T’do | No-load transient time constant | 1738 | 1855 | 1855 | 1930 | 1958 | 1997 | 1997
| X’d | Direct-axis transient reactance saturated | 20.1 | 18 | 20.1 | 16.5 | 19.2 | 17.2 | 16.9
| T’d | Short-circuit transient time constant | 100 | 100 | 100 | 100 | 100 | 100 | 100
| X”d | Direct-axis subtransient reactance saturated | 14.1 | 12.6 | 14 | 11.6 | 13.4 | 11.8 | 12.1
| T”d | Subtransient time constant | 10 | 10 | 10 | 10 | 10 | 10 | 10
| X”q | Quadrature-axis subtransient reactance saturated | 19.1 | 16.9 | 18.8 | 15.3 | 17.8 | 15.6 | 15.8
| Xo | Zero sequence reactance | 0.1 | 0.4 | 0.1 | 0.1 | 0.9 | 0.9 | 0.4
| X2 | Negative sequence reactance saturated | 16.6 | 14.8 | 16.5 | 13.5 | 15.6 | 13.7 | 14
| Ta | Armature time constant | 15 | 15 | 15 | 15 | 15 | 15 | 15
Other class H/480 V data
| io (A) | No-load excitation current | 1 | 0.9 | 0.9 | 1 | 0.9 | 0.9 | 0.9
| ic (A) | On-load excitation current | 3.9 | 3.5 | 3.9 | 3.7 | 3.8 | 3.7 | 3.7
| uc (V) | On-load excitation voltage | 40 | 35 | 39 | 37 | 38 | 37 | 37
| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500 | 500
| kVA | Start (∆U = 20% cont. or 30% trans.) SHUNT | 890 | 1136 | 1136 | 1318 | 1433 | 1550 | 1554
| kVA | Start (∆U = 20% cont. or 30% trans.) AREP | 994 | 1271 | 1271 | 1473 | 1606 | 1733 | 1737
| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 17.3 | 16 | 17.3 | 15 | 16.7 | 15.5 | 15.3
| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 14.1 | 13 | 14.1 | 12.2 | 13.6 | 12.6 | 12.4
| W | No-load losses | 8540 | 8910 | 8910 | 10080 | 9530 | 10440 | 10580
| W | Heat dissipation | 25650 | 25650 | 29340 | 28630 | 32190 | 33870 | 33010
| 6 | Electric Power Generation
LSA 47.2 - 365 to 600 kVA - 50 Hz / 456 to 750 kVA - 60 Hz
| Transient voltage variation | 480V - | 60 Hz
| Load application (SHUNT excitation) | Load
| application | (AREP
| or | PMG
excitation)
| VS 2 | S 4
| S | 5 | VS 2
| 25 % | 25 % | S 4
| M 7 | S 5
| M 8 | M 7
| 20 | L 9 | 20 | M 8
6/12w
| drop | drop | L 9
| 15 | 15 | 6/12w
| Voltage | 10
| Voltage | 10
| 5 | 5
| 0 | 0
| 0 | 200 | 400 | 600 | 800 | 1000 kVA | 0 | 200 | 400 | 600 | 800 | 1000 kVA
| kVA at 0.8 power factor | kVA at 0.8 power factor
| Load rejection (SHUNT excitation) | Load rejection (AREP or PMG excitation)
| VS 2 | S | 4
| S | 5 | VS 2
| S | 4
| S | 5
| 30% | 30%
| M 7 | M 7
| 25 | M 8 | 25 | M 8
| L 9 | L 9
| rise | 20 | 6/12w
| rise | 20 | 6/12w
| Voltage | 15
| Voltage | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 200 | 400 | 600 | 800 | 1000 kVA | 0 | 200 | 400 | 600 | 800 | 1000 kVA
| kVA at 0.8 power factor | kVA at 0.8 power factor
| Motor | starting
| (SHUNT | excitation)
| Motor | starting
| (AREP | or
| PMG | excitation)
| VS 2 | S 4 | S 5
| VS | 2 | S 4 | S 5
| 35% | M 7 | 35% | M 7
| M 8 | M 8
| 30 | L 9 | 30 | L 9
| 6/12w | 6/12w
| 25 | 25
| drop | 20
| drop | 20
| Voltage | 15
| Voltage | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 200 | 400 | 600 | 800 | 1000 | 1200 | 1400 kVA | 0 | 200 | 600 | 1000 | 1400 | 1800 kVA
| Locked rotor | Locked rotor
| 1) | For a starting P.F. other than 0.6, the starting kVA must be multiplied by K = Sine P.F. / 0.8
| 2) | For voltages other than 480V (Y), 277V (D), 240V (YY) at 60 Hz, then kVA must be multiplied by (480/U)2 or (277/U)2 or | (240/U)2.
| Electric Power Generation | 7
| LSA 47.2 - 365 to 600 kVA - 50 | Hz | / 456 to 750 kVA - 60
Hz
| 3-phase short-circuit curves | at
| no | load and rated speed
(star connection Y)
10000
| LSA 47.2 VS2 | AREP
or PMG
| Current (A) | 1000
Symmetrical
Asymmetrical
100
SHUNT
10
| 1 | 10 | 100 | 1000 | 10000
time (ms)
10000
| LSA 47.2 S4 | AREP
or PMG
1000
| Current (A) | Symmetrical
Asymmetrical
100
SHUNT
10
| 1 | 10 | 100 | 1000 | 10000
time (ms)
10000
| LSA 47.2 S5 | AREP
or PMG
1000
| Current (A) | Symmetrical
Asymmetrical
100
SHUNT
10
| 1 | 10 | 100 | 1000 | 10000
time (ms)
Influence due to connection
Curves shown are for star (Y) connection.
For other connections, use the following multiplication factors:
| - Series delta : current value x 1.732 - Parallel star : current value | x 2
| 8 | Electric
| Power | Generation
| LSA 47.2 - 365 to 600 kVA - 50 | Hz | / 456 to 750 kVA - 60
Hz
| 3-phase short-circuit curves | at
| no | load and rated speed
(star connection Y)
10000
| LSA 47.2 M7 | AREP
or PMG
1000
| Current (A) | Symmetrical
Asymmetrical
100
SHUNT
10
| 1 | 10 | 100 | 1000 | 10000 time (ms)
10000
| LSA 47.2 M8 | AREP
or PMG
1000
| Current (A) | Symmetrical
Asymmetrical
100
SHUNT
10
| 1 | 10 | 100 | 1000 | 10000 time (ms)
10000
| LSA 47.2 L9 | AREP
or PMG
(6w / 12 w)
1000
| Current (A) | Symmetrical
Asymmetrical
100
SHUNT
10
| 1 | 10 | 100 | 1000 | 10000 time (ms)
| Influence due to short-circuit | 3-phase | 2-phase
| L/L | 1-phase
L/N
| Curves are based on a three-phase | Instantaneous (max.) | 1 | 0.87 | 1.3
| short-circuit. | Continuous | 1 | 1.5 | 2.2
| For other types of short-circuit, | Maximum duration (AREP/PMG) | 10 sec. | 5 sec. | 2 sec.
use the following multiplication factors.
| Electric Power Generation | 9
| LSA 47.2 - 365 to 600 kVA - 50 | Hz / 456
| to | 750 kVA - | 60 Hz
| Single-bearing | dimensions
| L | Y DIA,
| X | Eq.Sp
| holes | on U
| P.C.D. | A.V.R.
| LB | 740
| AH | Xg | 560 | 49
ß
| 14,5 | 330 | 17
CF
Cable
| PMG | option | 512
| ØP | 0 | Ø N - 0,127 | - 0,050 | Ø BX - 0,100 | Ø 616 | Ø 235 | 867
| 2 x Ø13 | 0 | -1
| Ø 206 | 355
| 89,3 | 1 2
62
| AIR OUTLET | 68
| AIR INLET | 50 | 610
| 6 | 180 | 228 | 244 | 28 | 130 90 | 710
| 6 | 530
| Access to rectifiers | S DIA,
| XBG Eq. Sp. holes on | M
P.C.D.
| Dimensions (mm) and weight | Coupling
| Type | L without PMG
| LB | Xg
| Weight (kg) | Flex plate | 11 ½ | 14 | 18
maxi*
| LSA 47.2 VS2 | 1055 | 996 | 437 | 976 | Flange S.A.E 1
| X | X
| LSA 47.2 S4 | 1115 | 1056 | 471 | 1113
| Flange S.A.E ½ | X
| LSA 47.2 S5 | 1115 | 1056 | 471 | 1113 | Flange S.A.E 0
| X | X
| LSA 47.2 M7 | 1215 | 1156 | 511 | 1240
| LSA 47.2 M8 | 1215 | 1156 | 520 | 1289
| LSA 47.2 L9 | 1235 | 1176 | 545 | 1372
| * | L maxi = LB + AH maxi + 19
| Flange | (mm)
| Flex plate | (mm)
| S.A.E. | P
| N | M
| XBG | S
| β° | CF
| S.A.E. | BX
| U | X
| Y | AH
| 1 | 713 | 511.175 | 530.225 | 12 | 12 | 15° | 15 | 11 ½ | 352.42 | 333.38 | 8 | 11 | 39.6
| ½ | 713 | 584.2 | 619.125 | 12 | 14 | 15° | 22 | 14 | 466.72 | 438.15 | 8 | 14 | 25.4
| 0 | 713 | 647.7 | 679.45 | 16 | 14 | 11° 15’ | 42 | 18 | 571.5 | 542.92 | 6 | 17 | 15.7
| Torsional analysis data | Xr
| Ø 75 | Ø 106 | Ø 115 | 120 | 115 | 110 | 75
| Ø | Ø | Ø | Ø
Lr
| Centre of gravity: | Xr
| (mm), Rotor | length: Lr (mm),
| Weight: | M
| (kg), Moment of inertia: | J | (kgm2): (4J = MD2)
| Flex plate | S.A.E. 11 ½ | S.A.E. 14
| S.A.E. | 18
| Type | Xr
| Lr | M
| J | Xr
| Lr | M
| J | Xr
| Lr | M
J
| LSA 47.2 VS2 | 432.5 | 1029 | 387 | 5.99 | 418.3 | 1029 | 387 | 6.12 | 408.5 | 1029 | 387 | 6.38
| LSA 47.2 S4 | 470 | 1089 | 442 | 6.90 | 456 | 1089 | 442 | 7.03 | 446 | 1089 | 442 | 7.29
| LSA 47.2 S5 | 470 | 1089 | 442 | 6.90 | 456 | 1089 | 442 | 7.03 | 446 | 1089 | 442 | 7.29
| LSA 47.2 M7 | 510 | 1189 | 495 | 7.61 | 496 | 1189 | 495 | 7.74 | 486 | 1189 | 495 | 8
| LSA 47.2 M8 | 521 | 1189 | 514 | 8.01 | 507 | 1189 | 514 | 8.14 | 497 | 1189 | 514 | 8.40
| LSA 47.2 L9 | 542 | 1209 | 547 | 8.52 | 528 | 1209 | 547 | 8.65 | 518 | 1209 | 547 | 8.91
| NOTE : Dimensions are for information only and may be subject to modifications. Contractual | 2D
| drawings | can be
| downloaded from | the
Leroy-
Somer site, 3D drawing files are available upon request.
The torsional analysis of the transmission is imperative. All values are available upon request.
| 10 | Electric Power Generation
| LSA 47.2 - 365 to 600 kVA | - | 50 Hz
| / | 456 | to 750 kVA - 60
Hz
Two-bearing dimensions
| L | AVR access
| LB | 740
| 130 | Xg | 560 | 49 | 15
| 1 hole M20x42 | 355 | 17
| PMG | option
Cable
512
| 0511,175 - 0,127 | Ø 85 m6 | Ø 616 | 14 | 867
| Ø 713 | Ø 552 | Ø 235 | 2 | x Ø13 | 0 | 355 - 1
| 472 | 90 | 22
| Ø | 89,3 | 1 2
62
| AIR OUTLET | 68
| AIR | INLET
| 50 | 610
| 205 | 130 | 130 | 28 | 130 | 90 | 710
| 6 | 515
| Diode | access | M10
| DIA, | 12 ep.
| sp. hole on | 530,225 PCD
| Dimensions (mm) | and
weight
| Type | L
| without PMG | LB
| Xg | Weight (kg)
| LSA 47.2 VS2 | 1151 | 1021 | 457 | 996
| LSA 47.2 S4 | 1211 | 1081 | 491 | 1126
| LSA 47.2 S5 | 1211 | 1081 | 491 | 1126
| LSA 47.2 M7 | 1311 | 1181 | 531 | 1253
| LSA 47.2 M8 | 1311 | 1181 | 531 | 1302
| LSA 47.2 L9 | 1331 | 1201 | 565 | 1392
| Torsional analysis data | Xr
130
| 85 | 90 | 106 | Ø 115 | 120 | 115 | 110 | 75
| Ø | Ø | Ø | Ø | Ø | Ø | Ø
Lr
| Centre of | gravity:
| Xr | (mm),
| Rotor | length: Lr
| (mm), | Weight:
| M | (kg), Moment
| of | inertia:
| J | (kgm2): (4J
| = | MD2)
| Type | Xr
| Lr | M
J
| LSA 47.2 | VS2 | 396.4 | 1139 | 368.5 | 5.79
| LSA 47.2 | S4 | 433.2 | 1199 | 424 | 6.70
| LSA 47.2 | S5 | 433.2 | 1199 | 424 | 6.70
| LSA 47.2 | M7 | 473 | 1299 | 476.2 | 7.41
| LSA 47.2 | M8 | 483.5 | 1299 | 494.9 | 7.81
| LSA 47.2 | L9 | 504.5 | 1319 | 528 | 8.32
| NOTE : Dimensions are for information only and may be subject to modifications. Contractual | 2D
| drawings | can
| be | downloaded from
| the | Leroy-
Somer site, 3D drawing files are available upon request.
The torsional analysis of the transmission is imperative. All values are available upon request.
| Electric Power Generation | 11
www.leroy-somer.com/epg
Linkedin.com/company/leroy-somer
Twitter.com/Leroy_Somer_en
Facebook.com/LeroySomer.Nidec.en
YouTube.com/LeroySomerOfficiel
© Nidec 2020. The information contained in this brochure is for guidance only and does not form part of
any contract. The accuracy cannot be guaranteed as Nidec have an ongoing process of development
and reserve the right to change the specification of their products without notice.
Moteurs Leroy-Somer SAS. Siège : Bd Marcellin Leroy, CS 10015, 16915 Angoulême Cedex 9, France.
Capital social : 38 679 664 €, RCS Angoulême 338 567 258.
3782 en - 2021.06 / s
