URL: https://letonpower.com/zh/our-product/200-300kva
Accessed: 2026-11-13

工业柴油发电机 200-300kVA | LETON Power 跳转到主要内容 跳转到页脚 在新标签页中打开 产品
潍柴
三菱
上柴
沃尔沃
玉柴
珀金斯
博杜安
康明斯
道依茨
发动机品牌系列
定制柴油发电机组，采用全球知名柴油发动机。我们整合了康明斯、珀金斯、潍柴、五十铃等领先品牌，以满足您的特定电力需求。
查看所有动力发动机
解决方案
数据中心
无人机充电
SOFC电源
HFO电源
医院应急
矿产与能源
购物中心
农业
关于我们
发展历程
品牌故事
新闻
计算工具
联系我们
中文 (中国)
Español
Português
Русский
Français
Italiano
中文 (中国)
Deutsch
English
产品
潍柴
三菱
上柴
沃尔沃
玉柴
珀金斯
博杜安
康明斯
道依茨
发动机品牌系列
定制柴油发电机组，采用全球知名柴油发动机。我们整合了康明斯、珀金斯、潍柴、五十铃等领先品牌，以满足您的特定电力需求。
查看所有动力发动机
解决方案
数据中心
无人机充电
SOFC电源
HFO电源
医院应急
矿产与能源
购物中心
农业
关于我们
发展历程
品牌故事
新闻
计算工具
联系我们
中文 (中国)
Español
Português
Русский
Français
Italiano
中文 (中国)
Deutsch
English
索取报价
工业柴油发电机 200-300kVA
菱通 200-300kVA 柴油发电机以静音运行提供强劲动力。专为更高输出和极高可靠性而设计。适用于连续工业使用。非常适合制造工厂、采矿作业、商业综合体和应急备用系统。配备无刷交流发电机和AVR以实现电压稳定。
探索 200-300kVA 发电机组特性 获取即时报价
50/60Hz
技术规格：200-300kVA 静音柴油发电机
110-680V
| | Parameter name | Parameter value
| Support power brands | CUMMINS /WEICHAI/Perkins/FAW/Ricardo/Volvo/Kubota...
| Rated Frequency ( Hz) | 50/60
| Rated output(kW) | 183-290kW
| Max. output(kW) | 203-320kW
| Rated Voltage (V) | 110V-680V
| Phase Number | single phase or three phase
| Excitation Transistorized | Brushless, exciting -self
| Power Factor | 1/0.8
| Continuous work (h) | 12-24h
| Fuel Tank Capacity (L) | 120-800L
| Noise level(at 7m) dB | 58-73
| Engine No. | 6LTAA8.9-G3/WP10D264E200/LM618ZLD/1206D- E70TTAG3...
| Starting | 24V/DC
| Engine type | 6 cylinder, 4 strokes, Water -cooled, diesel engine
| Bore x Stroke (mm) | 114*145/117*143...
| Rated Speed (rpm/min) | 1500/1800
| Engine Oil Tank (L) | 21.6-62L
| Combustion system | 0#-10#light diesel oil 0
| Fuel consumption ( g/kw·H) | Approximately 224 g/kWh or higher
| Fuel Type | 0#(Summer), -10#(Winter), -35#(Extremely cold) Diesel
| Engine Oil Brand | SAE10W30 or 15W-40 or (CD grade above)
| *Optional | remote/ATS/controller
| Package size (mm) | 3800*1400*2100mm/3800*1600*2100mm...
| Net/Gross Weight (kg) | About 1,800–3,100 kg
规格如有变更，恕不另行通知。如需最新信息，请联系我们。
保持世界动力
立即联系
热门产品
20-30千伏安
30-50KVA
50-100千伏安
100-200千伏安
200-300KVA
300-500千伏安
500-750KVA
750-1000KVA
需要柴油发电机组解决方案吗？
您应急和主用应用的可靠电力合作伙伴
咨询我们的发电机专家
服务
数据中心
HFO
SOFC
无人机充电
动力引擎
康明斯
潍柴
博杜安
珀金斯
动力引擎
三菱
上柴
沃尔沃
玉柴
产品
2MW柴油发电机组
静音40HQ
静音20GP
静音750-1000KVA
关于我们
新闻
历史
我们的故事
联系我们
地址
成都市金英路88号
电话
+86-28-83115525
邮箱
sales@letonpower.com
版权 2001-2026 © 菱通动力 版权所有 隐私政策
需要帮助？ 与我们聊天 选择一位经理开始WhatsApp聊天。
艾娃·李 销售经理 在线
联系我们
我们随时为您提供帮助。请填写以下表格，我们将为您提供协助。
名字
姓氏
邮箱
电话号码/WhatsApp
国家
城市
公司名称
职业
咨询原因 产品咨询 服务咨询 技术支持 详细规格 获取报价 合作或伙伴关系咨询 保修或合规信息 反馈或一般咨询 其他
您的行业 建筑 制造/工业 医疗 采矿/能源 零售/商业地产 数据中心/IT 农业 电信 石油和天然气 酒店/旅游 运输 政府/公共部门 机场/港口运营 教育 其他
您预计何时购买？ 0-3个月 4-6个月 6个月以上
我们如何帮助您？
提交
限时优惠 • 库存有限
立即领取您的5%即时报价折扣！
立即申请免费报价，即可获得：
✓ 24/7 技术支持保证
✓ 定制负载分析（价值500美元）
名
姓
邮箱
电话号码/WhatsApp
国家
城市
公司名称
职业
咨询原因 产品咨询 服务咨询 技术支持 详细规格 获取报价 合作或伙伴关系咨询 保修或合规信息 反馈或一般咨询 其他
您的行业 建筑 制造/工业 医疗 采矿/能源 零售/商业地产 数据中心/IT 农业 电信 石油天然气 酒店/旅游 交通 政府/公共部门 机场/港口运营 教育 其他
您预计多久内购买？ 0-3个月 4-6个月 6个月以上
我们如何帮助您？
提交
We use cookies on our website to give you the most relevant experience by remembering your preferences and repeat visits. By clicking “Accept”, you consent to the use of ALL the cookies. However you may visit Cookie Settings to provide a controlled consent.
Cookie settings ACCEPT
Manage consent
Close Privacy Overview
This website uses cookies to improve your experience while you navigate through the website. Out of these cookies, the cookies that are categorized as necessary are stored on your browser as they are essential for the working of basic functionalities of the website. We also use third-party cookies that help us analyze and understand how you use this website. These cookies will be stored in your browser only with your consent. You also have the option to opt-out of these cookies. But opting out of some of these cookies may have an effect on your browsing experience.
Save & Accept
