URL: http://www.mdmotor.com/product_view.asp?id=128
Accessed: 2026-11-13

发电机机组系列：重庆康明斯330KW柴油发电机组-50Hz-福建亮迪电源科技有限公司
| | 中文版 | English |
| 网站首页 关于我们 新闻资讯 产品展示 公司荣誉 销售网络 在线留言 联系我们
|
|
| | 暂无公告! | 今天是： 时间:
|
| |
| | | 发电机系列
|
| 发电机
|
| 无刷发电机
|
| 发电机机组系列
|
| 玉柴系列
|
| 上柴系列
|
| 道依茨风冷系列
|
| 东风康明斯系列
|
| 重庆康明斯系列
|
| 潍坊系列
|
| 五十铃系列
|
| 10KVA-40KVA
|
| 无动系列
|
| 南通系列
|
| 道依茨系列
|
| 帕金斯系列
|
| 移动拖车系列
|
| 水泵
|
| 机组规格分类
|
| 8KW-柴油发电机组
|
| 10KW-柴油发电机组
|
| 11KW-柴油发电机组
|
| 12KW-柴油发电机组
|
| 13KW-柴油发电机组
|
| 15KW-柴油发电机组
|
| 16KW-柴油发电机组
|
| 18KW-柴油发电机组
|
| 20KW-柴油发电机组
|
| 22KW-柴油发电机组
|
| 24KW-柴油发电机组
|
| 26KW-柴油发电机组
|
| 28KW-柴油发电机组
|
| 30KW-柴油发电机组
|
| 32KW-柴油发电机组
|
| 34KW-柴油发电机组
|
| 36KW-柴油发电机组
|
| 40KW-柴油发电机组
|
| 44KW-柴油发电机组
|
| 45KW-柴油发电机组
|
| 48KW-柴油发电机组
|
| 50KW-柴油发电机组
|
| 54KW-柴油发电机组
|
| 55KW-柴油发电机组
|
| 58KW-柴油发电机组
|
| 60KW-柴油发电机组
|
| 64KW-柴油发电机组
|
| 68KW-柴油发电机组
|
| 70KW-柴油发电机组
|
| 75KW-柴油发电机组
|
| 80KW-柴油发电机组
|
| 86KW-柴油发电机组
|
| 90KW-柴油发电机组
|
| 91KW-柴油发电机组
|
| 96KW-柴油发电机组
|
| 100KW-柴油发电机组
|
| 110KW-柴油发电机组
|
| 112KW-柴油发电机组
|
| 120KW-柴油发电机组
|
| 128KW-柴油发电机组
|
| 140KW-柴油发电机组
|
| 144KW-柴油发电机组
|
| 150KW-柴油发电机组
|
| 160KW-柴油发电机组
|
| 180KW-柴油发电机组
|
| 200KW-柴油发电机组
|
| 220KW-柴油发电机组
|
| 240KW-柴油发电机组
|
| 250KW-柴油发电机组
|
| 260KW-柴油发电机组
|
| 275KW-柴油发电机组
|
| 280KW-柴油发电机组
|
| 300KW-柴油发电机组
|
| 315KW-柴油发电机组
|
| 320KW-柴油发电机组
|
| 330KW-柴油发电机组
|
| 350KW-柴油发电机组
|
| 360KW-柴油发电机组
|
| 380KW-柴油发电机组
|
| 400KW-柴油发电机组
|
| 410KW-柴油发电机组
|
| 420KW-柴油发电机组
|
| 450KW-柴油发电机组
|
| 460KW-柴油发电机组
|
| 480KW-柴油发电机组
|
| 500KW-柴油发电机组
|
| 540KW-柴油发电机组
|
| 550KW-柴油发电机组
|
| 600KW-柴油发电机组
|
| 620KW-柴油发电机组
|
| 630KW-柴油发电机组
|
| 700KW-柴油发电机组
|
| 725KW-柴油发电机组
|
| 728KW-柴油发电机组
|
| 750KW-柴油发电机组
|
| 800KW-柴油发电机组
|
| 900KW-柴油发电机组
|
| 1000KW-柴油发电机组
|
| 1100KW-柴油发电机组
|
|
|
您现在的位置：产品展示 > 发电机机组系列
|
重庆康明斯330KW柴油发电机组-50Hz
总体描述
◆发动机（重庆康明斯NTA855-G2A）
◆发电机：闽冠
◆满足环境温度50℃水箱散热器，皮带 驱动冷 却风扇，带风扇安全护罩
◆干式空气过滤器、燃油过滤器、机油过滤器
◆24V充电发电机
◆标准控制屏（带保护系统）
康明斯公司作为中国发动机行业大的外国投资者，康明斯在中国拥有重庆康明斯发动机有限公司及东风康明斯发动机有限公司等制造企业。重庆康明斯发动机有限公司制造生产的N系列、K系列四冲程工业用水冷柴油机，东风康明斯发动机有限公司制造生产的4BT、6BT、6CT系列四冲程工业用水冷柴油机，产品结构紧凑、功率大、性能可靠，在市场上极具竞争力。
| 产品符合IEC60034-1（国际电工委员会标准），GB755（中国标准）
| 柴油发电机组参数
| 型号 | GF-330C | 接线方式 | 三相四线
| 功率 | 330 KW | 电压调整范围 | ≤±5%
| 容量 | 412 KVA | 稳态电压调整率 | ≤±1%
| 电压 | 400/230 V | 稳态频率调整范围 | ≤±20%
| 频率 | 50 HZ | 突变负载电压调整 | ≤±8%
| 最大输出电流 | 594 A | 突变负载调整时间 | ≤6S
| 功率因数 | 0.8滞后 | 突变负载频率偏差 | ≤±10%
| 机组尺寸 | 3200×1300×1600 | 机组净重 | 3300kg
| 发动机参数
| 生产商 | 重庆康明斯 | 额定转速 | 1500 r/min
| 型号 | NTAA855-G7 | 燃油规格、等级 | 国标0#柴油
| 发动机最大功率 | 377 KW | 润滑油规格、等级 | CF-40 15W
| 燃油系统 | PT燃油泵 | 润滑油总容量 | 24 L
| 汽缸数 | 6缸直列 | 最高润滑油温度 | 105 ℃
| 缸径×行程 | 140×152 | 最大机油消耗量 | 0.02 L/H
| 压缩比 | 17.5:1 | 排烟最高温度 | 560 ℃
| 进气系统 | 涡轮增压、中冷 | 进气阻力 | 10 KPa
| 调速系统 | 电子调速 | 排量 | 14 L
| 燃油消耗率 | 209 g/kw.h | 满载耗油量 | 69 L
| 发电机参数
| 生产厂家/型号 | 闽冠 | |
| 发电机功率 | 330 KW | 发电机容量 | 412 KVA
| 励磁方式 | 相复励 | 海拔要求 | ≤1000 m
| 调压方式 | 自动AVR | 环境温度 | ≤40 ℃
| 防护等级 | IP23 | 绝缘/温升等级 | H/H
| 发电机效率 | 86.20% | 过载能力 | 1.5倍2分钟
| 冷却方式 | 自冷式 | 短路能力 | 3倍2秒钟
| 转子型式 | 凸极式 | |
| | 网站首页 | 关于我们 | 新闻资讯 | 产品展示 | 公司荣誉 | 销售网络 | 在线留言 | 联系我们 |
| 地址：福建省福安市铁湖工业区 电话：0593-6611555 传真：0086-593-6393867 电子邮箱：415661155@qq.com 版权所有 Copyright(C)2009-2013 福建亮迪电源科技有限公司 闽ICP备17017612号-1
