URL: https://www.lzpower.cn/a/1500KW/
Accessed: 2026-11-13

机组功率 > 1500KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 1500KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
1500KW发电机组
| | 1500千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 L | 50.3 | 204 | ≤204 | 5100*2200*2750 | 14000 | 详细参数
| LZ-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50.3 | 204 | ≤204 | 5300*2200*2750 | 15000 | 详细参数
| LZ- Y1500 | 1500/1875 | 广西玉柴 | YC12VC2270-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000 | 详细参数
| LZ- Y1600 | 1600/2000 | 广西玉柴 | YC12VC2510-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数
| LZ-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310 | 16 | 52.3 | 180 | ≤204 | 5000*2200*2700 | 9000 | 详细参数
| LZ-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310 | 16 | 52.3 | 180 | ≤195 | 5000*2200*2700 | 9500 | 详细参数
| LZ-W1700 | 1700/2125 | 潍柴博杜安 | 16M33D1800E310 | 16 | 52.3 | 180 | ≤195 | 6000*2300*3100 | 10000 | 详细参数
| LZ-W1750 | 1750/2187.5 | 潍柴博杜安 | 12M55D1870E310 | 12 | 65.65 | 280 | ≤195 | 6000*2300*3100 | 11000 | 详细参数
| LZ- P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12V | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10050 | 详细参数
| LZ- P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16V | 61.12 | 213 | ≤205 | 5900*2250*3260 | 13000 | 详细参数
| LZ- P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16V | 61.12 | 237.2 | ≤190 | 5900*2250*3260 | 13800 | 详细参数
| LZ-J1500 | 1500/1875 | 山东济柴 | H12V190ZL | 12 | 73.15 | 280 | ≤205 | 6520*2570*3150 | 18000 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
