URL: https://www.lzpower.cn/a/1000KW/
Accessed: 2026-11-01

机组功率 > 1000KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 1000KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
1000KW发电机组
| | 1000千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 L | 50 | 177 | ≤203 | 5000*2000*2650 | 10200 | 详细参数
| LZ- X1000 | 1000/1250 | 无锡动力 | WD327TAD92 | 12V | 32.7 | 90 | ≤196 | 4500*1950*2450 | 5900 | 详细参数
| LZ-Y1000 | 1000/1250 | 玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | ≤196 | 4600*1800*2500 | 8000 | 详细参数
| LZ-Y1100 | 1100/1375 | 玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 180 | ≤196 | 4600*1800*2500 | 8500 | 详细参数
| LZ- Y1000 | 1000/1250 | 玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000 | 详细参数
| LZ-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 39.2 | 146 | ≤205 | 4300*1850*2150 | 7500 | 详细参数
| LZ-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 39.2 | 146 | ≤205 | 4300*1880*2150 | 7600 | 详细参数
| LZ-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 4300*1850*2150 | 7500 | 详细参数
| LZ-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310 | 12 | 39.2 | 146 | ≤195 | 4300*1880*2150 | 7600 | 详细参数
| LZ- P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12V | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9060 | 详细参数
| LZ-J1000 | 1000/1250 | 山东济柴 | Z12V190ZL1 | 12 | 73.15 | 240 | ≤205 | 5900*2040*2750 | 13500 | 详细参数
| LZ-J1100 | 1100/1375 | 山东济柴 | A12V190ZLD | 12 | 73.15 | 240 | ≤205 | 5960*2000*2820 | 14600 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
