URL: https://www.lzpower.cn/a/800KW/
Accessed: 2026-11-01

机组功率 > 800KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 800KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
800KW发电机组
| | 800千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 L | 37.8 | 135 | ≤213 | 4500*1800*2500 | 8500 | 详细参数
| LZ- C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 L | 37.8 | 135 | ≤208 | 4600*2100*2600 | 8800 | 详细参数
| LZ- X800 | 800/1000 | 无锡动力 | WD327TAD78 | 12V | 32.7 | 90 | ≤196 | 4100*1720*2400 | 5600 | 详细参数
| LZ- X850 | 850/1062.5 | 无锡动力 | WD327TAD82 | 12V | 32.7 | 90 | ≤196 | 4100*1900*2400 | 5600 | 详细参数
| LZ- S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 8000 | 详细参数
| LZ-S850 | 850/1062.5 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤196 | 4430*1800*2380 | 7000 | 详细参数
| LZ- Y800 | 800/1000 | 广西玉柴 | YC6C1220-31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7500 | 详细参数
| LZ-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤195 | 4000*1700*2100 | 7000 | 详细参数
| LZ-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000 | 详细参数
| LZ- P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 L | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500 | 详细参数
| LZ- P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 L | 30.56 | 153 | ≤210 | 4700*2050*2350 | 6500 | 详细参数
| LZ- T750 | 750/937.5 | 通柴 | TC296LM75 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4700 | 详细参数
| LZ- T800 | 800/1000 | 通柴 | NK296LM83 | 12 | 29.6 | 80.4 | ≤196 | 3900*1550*2200 | 4750 | 详细参数
| LZ-J800 | 800/1000 | 山东济柴 | Z12V190B | 12 | 71.45 | 200 | ≤208 | 5960*2000*2820 | 11900 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
