URL: https://www.lzpower.cn/a/700KW/
Accessed: 2026-11-01

机组功率 > 700KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 700KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
700KW发电机组
| | 700千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 L | 38 | 135 | ≤209 | 4500*1800*2500 | 8200 | 详细参数
| LZ- X700 | 700/875 | 无锡动力 | WD305TAD68 | 12V | 30.5 | 65 | ≤198 | 4020*1615*2350 | 5300 | 详细参数
| LZ- S660 | 660/825 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7070 | 详细参数
| LZ-S700 | 700/875 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6000 | 详细参数
| LZ-S750 | 750/937.5 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6500 | 详细参数
| LZ- Y700 | 700/875 | 广西玉柴 | YC6C1070-D31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7200 | 详细参数
| LZ-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4000*1700*2100 | 5600 | 详细参数
| LZ-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4000*1700*2100 | 6000 | 详细参数
| LZ-W700 | 700/875 | 潍柴博杜安 | 6M33D725E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 4000 | 详细参数
| LZ-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310 | 12 | 39.2 | 146 | ≤195 | 3100*1300*1700 | 6000 | 详细参数
| LZ-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 3100*1300*1700 | 6500 | 详细参数
| LZ- P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 L | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500 | 详细参数
| LZ- T700 | 700/875 | 通柴 | TC296LM68 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4650 | 详细参数
| LZ- T750 | 750/937.5 | 通柴 | TC296LM75 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4700 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
