URL: https://www.lzpower.cn/a/600KW/
Accessed: 2026-11-13

机组功率 > 600KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 600KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
600KW发电机组
| | 600千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数
| LZ- C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数
| LZ- C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 L | 38 | 135 | ≤213 | 4500*1800*2500 | 7800 | 详细参数
| LZ- X550 | 550/687.5 | 无锡动力 | WD269TAD56 | 12V | 26.9 | 65 | ≤198 | 3600*1615*2200 | 4600 | 详细参数
| LZ- X600 | 600/750 | 无锡动力 | WD287TAD61L | 12V | 28.7 | 65 | ≤217 | 3600*1615*2200 | 4650 | 详细参数
| LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤198 | 3100*1300*1700 | 3600 | 详细参数
| LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310 | 6 | 19.6 | 50 | ≤192 | 3100*1300*1700 | 4000 | 详细参数
| LZ- S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 57.4 | ≤210 | 3550*1400*1990 | 4450 | 详细参数
| LZ- S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤202 | 3550*1400*1990 | 4450 | 详细参数
| LZ-S600 | 600/750 | 上柴股份 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 4000 | 详细参数
| LZ-S600 | 600/750 | 上柴股份 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 4000 | 详细参数
| LZ- Y550 | 550/687.5 | 广西玉柴 | YC6TD840-D31 | 6 | 19.598 | 52 | ≤195 | 4700*1500*2050 | 4300 | 详细参数
| LZ-Y600 | 600/750 | 广西玉柴 | YC6TD900-D31 | 6 | 19.598 | 52 | ≤195 | 4700*1500*2050 | 4300 | 详细参数
| LZ- Y600 | 600/750 | 广西玉柴 | YC6C1020-D31 | 6 | 39.854 | 180 | ≤195 | 4700*1800*2100 | 7000 | 详细参数
| LZ- P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6L | 18.1 | 62 | ≤202 | 3600*1400*2100 | 4600 | 详细参数
| LZ- P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6L | 23 | 113 | ≤210 | 4000*1710*2270 | 5400 | 详细参数
| LZ- T550 | 550/687.5 | 通柴 | NT271LW55 | 12 | 27.12 | 57.4 | ≤196 | 3650*1700*2100 | 4400 | 详细参数
| LZ- T580 | 580/725 | 通柴 | TC283LW58 | 12 | 28.32 | 57.4 | ≤196 | 3700*1800*2050 | 4500 | 详细参数
| LZ- T600 | 600/750 | 通柴 | TC283LW61 | 12 | 28.32 | 57.4 | ≤196 | 3750*1700*2100 | 4600 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
