URL: https://www.lzpower.cn/a/180KW/
Accessed: 2026-11-01

机组功率 > 180KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 180KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
180KW发电机组
| | 180千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6L | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600 | 详细参数
| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 L | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800 | 详细参数
| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤195 | 2500*1000*1600 | 1800 | 详细参数
| LZ- S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330 | 详细参数
| LZ- S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤205 | 2520*980*1500 | 1520 | 详细参数
| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G34 | 6 | 6.5 | 15 | ≤193 | 2520*980*1500 | 1500 | 详细参数
| LZ-S180 | 180/225 | 上柴股份 | 6DTAA8.9-G31 | 6 | 8.9 | 15 | ≤193 | 2520*980*1500 | 1500 | 详细参数
| LZ- Y160 | 160/200 | 广西玉柴 | YC6A245L-D20 | 6 | 7.25 | 22-25 | ≤205 | 2500*900*1650 | 1600 | 详细参数
| LZ-Y160 | 160/200 | 广西玉柴 | YC6A245-D30 | 6 | 7.25 | 25 | ≤192 | 2500*900*1650 | 1600 | 详细参数
| LZ- P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1800 | 详细参数
| LZ- P176 | 176/220 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1900 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
