URL: https://www.lzpower.cn/a/120KW/
Accessed: 2026-11-01

机组功率 > 120KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 > 120KW发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
联系我们
销售：13511716615
技术：19906137980
地址：江苏省扬州市江都区城北工业园
120KW发电机组
| | 120千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6L | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100 | 详细参数
| LZ-C140 | 140/175 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 20 | ≤195 | 2300*850*1450 | 1200 | 详细参数
| LZ-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤224 | 2500*900*1600 | 1600 | 详细参数
| LZ-H120 | 120/150 | 潍柴华丰 | R6105IZLD7 | 6 | 7.01 | 26 | ≤218 | 2400*750*1400 | 1350 | 详细参数
| LZ-V120 | 120/150 | 瑞典沃尔沃 | TAD731GE | 6 L | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400 | 详细参数
| LZ-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤198 | 2100*930*1190 | 1080 | 详细参数
| LZ- Y120 | 120/150 | 广西玉柴 | YC6B180L-D20 | 6 | 6.871 | 17 | ≤205 | 2400*850*1500 | 1300 | 详细参数
| LZ- Y130 | 130/163 | 广西玉柴 | YC6B205L-D20 | 6 | 7.25 | 22 | ≤205 | 2450*850*1500 | 1500 | 详细参数
| LZ-Y120 | 120/150 | 广西玉柴 | YC6A205-D30 | 6 | 7.25 | 22 | ≤192 | 2450*850*1500 | 1500 | 详细参数
| LZ- P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6L | 12.6 | 16.6 | ≤203 | 2410*930*1650 | 1550 | 详细参数
| LZ- P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6L | 7.01 | 16.6 | 105/135 | 2410*930*1650 | 1600 | 详细参数
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
