URL: https://www.lzpower.cn/a/gonglv/404.html
Accessed: 2026-11-13

400KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 >
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
新闻资讯
柴油发电机组底座带油箱的利弊分析
柴油发电机输油泵的正确维护与使用
柴油发电机的11种错误操作方法
柴油发电机组启动电瓶的使用保养知识
WM-Q-705型柴油发电机操作规程
供热发电机组耗量特性模型研究
联系我们
手机：13511716615
电话：19906137980
地址：江苏省扬州市江都区城北工业园
机组功率
400KW发电机组
| | 400千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6L | 19 | 50 | ≤203 | 3400*1250*1950 | 3500 | 详细参数
| LZ-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6L | 19 | 50 | ≤203 | 3400*1250*1950 | 3600 | 详细参数
| LZ- C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6L | 19 | 50 | ≤203 | 3400*1250*2000 | 3600 | 详细参数
| LZ-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 19 | 39 | ≤195 | 3400*1250*1950 | 3500 | 详细参数
| LZ- C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6L | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3850 | 详细参数
| LZ- C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6L | 13 | 45.4 | ≤212 | 3500*1200*1760 | 3500 | 详细参数
| LZ- V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数
| LZ- V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 L | 16.12 | 64 | ≤200 | 3200*1200*1800 | 3230 | 详细参数
| LZ-V400 | 400/500 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤195 | 3200*1200*1800 | 3230 | 详细参数
| LZ- X380 | 380/475 | 无锡动力 | WD269TWD38 | 6L | 26.9 | 50 | ≤198 | 3500*1615*2110 | 3780 | 详细参数
| LZ- X400 | 400/500 | 无锡动力 | WD269TAD41 | 12V | 26.9 | 50 | ≤198 | 3480*1550*2100 | 3900 | 详细参数
| LZ- S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 65 | ≤202 | 3530*1400*1990 | 4300 | 详细参数
| LZ-S400 | 400/500 | 上柴股份 | 6ETAA12.8-G31 | 6 | 12.8 | 55 | ≤192 | 3150*1200*1600 | 3000 | 详细参数
| LZ- Y400 | 400/500 | 广西玉柴 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 4050 | 详细参数
| LZ- Y420 | 420/525 | 广西玉柴 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4200 | 详细参数
| LZ-Y400 | 400/500 | 广西玉柴 | YC6K600-D30 | 6 | 12.94 | 32 | ≤195 | 3100*1300*1900 | 3300 | 详细参数
| LZ-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤205 | 2800*1150*1600 | 3000 | 详细参数
| LZ-DE360 | 360/450 | 道依茨 | BF8M1015C-LA G1A | 8 | 15.87 | 47 | ≤190 | 3300*1440*1600 | 3000 | 详细参数
| LZ-DE380 | 380/475 | 道依茨 | BF8M1015CP-LA G1A | 8 | 15.87 | 48 | ≤190 | 3400*1500*1700 | 3200 | 详细参数
| LZ-DE400 | 400/500 | 道依茨 | BF8M1015CP-LA G2 | 8 | 15.87 | 47 | ≤190 | 3400*1500*1700 | 3200 | 详细参数
| LZ- P360 | 360/450 | 珀金斯 | 2506C-E15TAG1 | 6L | 15 | 62 | ≤216 | 3400*1270*1970 | 4000 | 详细参数
| LZ- P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6L | 15 | 62 | ≤211 | 3400*1270*1970 | 4200 | 详细参数
| LZ- T360 | 360/450 | 通柴 | NK151LU40 | 6 | 27.12 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数
| LZ- T400 | 400/500 | 通柴 | NT271ZW42 | 12 | 28.32 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数
上一篇： 350KW发电机组
下一篇： 450KW发电机组
热门产品
潍柴博杜安发电机组
重庆康明斯发电机组
玉柴柴油发电机组
潍坊柴油发电机组
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
