URL: https://www.lzpower.cn/a/gonglv/403.html
Accessed: 2026-11-13

350KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 >
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
新闻资讯
柴油发电机组底座带油箱的利弊分析
供热发电机组耗量特性模型研究
柴油发电机组启动电瓶的使用保养知识
柴油发电机的11种错误操作方法
柴油发电机输油泵的正确维护与使用
WM-Q-705型柴油发电机操作规程
联系我们
手机：13511716615
电话：19906137980
地址：江苏省扬州市江都区城北工业园
机组功率
350KW发电机组
| | 350千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ- C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6L | 14 | 39 | ≤205 | 3100*1050*1850 | 2900 | 详细参数
| LZ- C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3000 | 详细参数
| LZ- C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3300 | 详细参数
| LZ- C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3360 | 详细参数
| LZ- C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6L | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3850 | 详细参数
| LZ-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200 | 详细参数
| LZ- V320 | 320/400 | 瑞典沃尔沃 | TAD1344GE | 6 L | 12.13 | 35 | ≤198 | 2950*1150*1600 | 2950 | 详细参数
| LZ- V360 | 360/450 | 瑞典沃尔沃 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数
| LZ- X320 | 320/400 | 无锡动力 | WD145TAD33L | 6L | 14.5 | 40 | ≤213 | 3240*1170*1700 | 3150 | 详细参数
| LZ- X350 | 350/437.5 | 无锡动力 | WD145TAD35 | 6L | 14.5 | 40 | ≤228 | 3240*1170*1700 | 3150 | 详细参数
| LZ- X380 | 380/475 | 无锡动力 | WD269TWD38 | 6L | 26.9 | 50 | ≤198 | 3500*1615*2110 | 3780 | 详细参数
| LZ- S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数
| LZ- S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970 | 详细参数
| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数
| LZ-S330 | 330/412.5 | 上柴股份 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数
| LZ-S350 | 350/437.5 | 上柴股份 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000 | 详细参数
| LZ- Y320 | 320/400 | 广西玉柴 | YC6MJ500L-D21 | 6 | 12.151 | 33 | ≤205 | 3100*1200*1850 | 2950 | 详细参数
| LZ- Y350 | 350/437.5 | 广西玉柴 | YC6T550L-D21 | 6 | 16.35 | 52 | ≤195 | 3600*1100*1950 | 3800 | 详细参数
| LZ-Y320 | 320/400 | 广西玉柴 | YC6K520-D30 | 6 | 12.16 | 33 | ≤192 | 3000*1300*1900 | 3000 | 详细参数
| LZ-DE320 | 320/400 | 道依茨 | BF6M1015CP-LA G | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 3000 | 详细参数
| LZ-DE360 | 360/450 | 道依茨 | BF8M1015C-LA G1A | 8 | 15.87 | 47 | ≤190 | 3300*1440*1600 | 3000 | 详细参数
| LZ-DE380 | 380/475 | 道依茨 | BF8M1015CP-LA G1A | 8 | 15.87 | 48 | ≤190 | 3400*1500*1700 | 3200 | 详细参数
| LZ- P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6L | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3200 | 详细参数
| LZ- P360 | 360/450 | 珀金斯 | 2506C-E15TAG1 | 6L | 15 | 62 | ≤216 | 3400*1270*1970 | 4000 | 详细参数
| LZ- T320 | 320/400 | 通柴 | NT151LU33 | 6 | 15.1 | 28.7 | ≤196 | 3000*1250*2050 | 2800 | 详细参数
| LZ- T360 | 360/450 | 通柴 | NK151LU40 | 6 | 27.12 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数
上一篇： 300KW发电机组
下一篇： 400KW发电机组
热门产品
潍柴博杜安发电机组
重庆康明斯发电机组
玉柴柴油发电机组
潍坊柴油发电机组
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
