URL: https://www.lzpower.cn/a/gonglv/392.html
Accessed: 2026-11-13

40KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
欢迎来到扬州量子电力设备有限公司官方网站！！！
量子电力，为客户提供发电机组解决方案
方案设计 + 货到付款 + 长期服务 = 安心之选
咨询热线：
13511716615
扬州量子电力设备有限公司
首页
产品中心
标准型发电机组
移动型发电机组
静音型发电机组
全自动化发电机组
防雨型发电机组
高压发电机组
发电机组配件
小功率汽油发电机组
燃气型发电机组
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
机组品牌
量子电力发电机组
重庆康明斯发电机组
东风康明斯发电机组
潍柴动力发电机组
潍坊发电机组
沃尔沃柴油发电机组
无动柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
道依茨柴油发电机组
帕金斯发电机组
通柴发电机组
济柴柴油发电机组
联系我们
关于我们
常见问答
主页 > 机组功率 >
机组功率
20KW发电机组
30KW发电机组
40KW发电机组
50KW发电机组
75KW发电机组
80KW发电机组
100KW发电机组
120KW发电机组
150KW发电机组
180KW发电机组
200KW发电机组
250KW发电机组
300KW发电机组
350KW发电机组
400KW发电机组
450KW发电机组
500KW发电机组
600KW发电机组
640KW发电机组
700KW发电机组
800KW发电机组
900KW发电机组
1000KW发电机组
1200KW发电机组
1500KW发电机组
1800KW发电机组
2000KW发电机组
新闻资讯
柴油发电机组启动电瓶的使用保养知识
供热发电机组耗量特性模型研究
柴油发电机输油泵的正确维护与使用
WM-Q-705型柴油发电机操作规程
柴油发电机组底座带油箱的利弊分析
柴油发电机的11种错误操作方法
联系我们
手机：13511716615
电话：19906137980
地址：江苏省扬州市江都区城北工业园
机组功率
40KW发电机组
| 40千瓦柴油发电机组技术参数
| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
| LZ-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 7.25 | ≤231 | 1650*700*1250 | 650 | 详细参数
| LZ-H40 | 40/50 | 潍柴华丰 | R4105D | 4 | 3.62 | 15 | ≤258 | 1750*750*1300 | 700 | 详细参数
| LZ-H40 | 40/50 | 潍柴华丰 | K4100ZD | 4 | 3.62 | 15 | ≤258 | 1700*580*1250 | 700 | 详细参数
| LZ- Y40 | 40/50 | 广西玉柴 | YC4D60-D21 | 4 | 4.214 | 11-13 | ≤202 | 1800*700*1250 | 800 | 详细参数
| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数
| LZ- P48 | 48/60 | 珀金斯 | 1103A-33TG2 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数
上一篇： 30KW发电机组
下一篇： 50KW发电机组
热门产品
潍柴博杜安发电机组
重庆康明斯发电机组
玉柴柴油发电机组
潍坊柴油发电机组
首页
产品中心
机组功率
机组品牌
联系我们
关于我们
常见问答
新闻资讯
公司相册
联系我们
扬州量子电力设备有限公司
备案号： 苏ICP备16033882号
技术电话：19906137980
销售热线：13511716615
邮箱：1602177818@qq.com
QQ在线：1602177818
地址：江苏省扬州市江都区城北工业园
扫描技术微信
扫描销售微信
Copyright © 2020 LZPOWER.CN 量子电力 版权所有 苏ICP备16033882号
在线客服
客服QQ
联系方式
24小时热线电话
13511716615
上班时间
周一到周日
技术电话
19906137980
在 线 客 服
