URL: https://www.linzelectric.com/uploads/ProdottiArticoli/09-PRO18L_F-4.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO18L F/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 50
| Rated Power at 60Hz | kVA | 60
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6
hours
| Air Flow Requirement | m3/min | 10 at 50Hz | 11.5 | at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.05 at 20°C
| Rotor Winding Resistance | Ω | 4.53 at 20°C
| Exciter Stator Resistance | Ω | 13 at 20°C
| Exciter Rotor Resistance | Ω | 0.72 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0.91
| Excitation at full load | Adc | 2.25
| www.linzelectric.com | Technical data sheet PRO18L F/4 - REV. 1 - 26/09/2025
TECHNICAL DATA SHEET
PRO18L F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 | 415/240 | 440/254 | 138/277 | 415/240 | 440/254 | 460/266 | 480/277
| 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| Rated Power in Class H | kVA | 33 | 50 | 50 | 48 | 42 | 39 | 56 | 57 | 58 | 60
| (125°C/40°C) | kW | 26.4 | 40 | 40 | 38.4 | 33.6 | 31.2 | 44.8 | 45.6 | 46.4 | 48
| Rated Power in Class F | kVA | 29.5 | 45 | 45 | 43.5 | 40 | 35 | 48 | 52 | 53 | 54
| (105°C/40°C) | kW | 23.6 | 36 | 36 | 34.8 | 32 | 28 | 38.4 | 41.6 | 42.4 | 43.2
| Rated Power Standby | kVA | 34.5 | 53 | 53 | 51 | 48 | 42 | 58 | 61 | 63 | 64
| (150°C/40°C) | kW | 27.6 | 42.4 | 42.4 | 40.8 | 38.4 | 33.6 | 46.4 | 48.8 | 50.4 | 51.2
| Rated Power Standby | kVA | 36 | 55 | 55 | 53 | 50 | 43 | 60 | 63 | 65 | 66
| (163°C/27°C) | kW | 28.8 | 44 | 44 | 42.4 | 40 | 34.4 | 48 | 50.4 | 52 | 52.8
| EFFICIENCY | IN CL.
H
| 4/4 | 89.4% | 91.2%
| 3/4 | 90.0% | 92.0%
| 2/4 | 88.1% | 88.7%
| 1/4 | 85.8% | 86.2%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,62
| Xd | -
| dir. axis synchronous | 283% | 255% | 227% | 177% | 318% | 288% | 268% | 255%
| X'd | -
| dir. axis transient | 22.2% | 20.0% | 17.8% | 13.9% | 25.0% | 22.6% | 21.1% | 20.0%
| X''d | -
| dir. axis subtransient | 7.8% | 7.0% | 6.2% | 4.9% | 8.7% | 7.9% | 7.4% | 7.0%
| Xq | -
| quad. axis reactance | 162% | 146% | 130% | 101% | 182% | 165% | 154% | 146%
| T'do | -
| O.C. field time constant | 188ms
| T'd | -
| Transient time constant | 14ms
| T''d | -
| Sub-transient time constant | 9ms
MECHANICAL DATA
| Bearing non drive end | 6307-2RS-C3
| Bearing drive end (B3/B14 | form) | 6309-2RS-C3
| Weight of | in B2
| kg | 218
| generator | in B3/B14
| kg | 224
| in B3/B9 | kg
\
| www.linzelectric.com | Technical data sheet PRO18L F/4 - REV. 1 - 26/09/2025
TECHNICAL DATA SHEET
PRO18L F/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| SAE 6½ | kg·m2 | 0.391
| SAE 7½ | kg·m2 | 0.394
| SAE 8 | kg·m2 | 0.403
| SAE 10 | kg·m2 | 0.419
| SAE 11½ | kg·m2 | 0.439
| B3/B14 | kg·m2 | 0.366
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO18L F/4 - REV. 1 - 26/09/2025
TECHNICAL DATA SHEET
PRO18L F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION 50Hz
| Transient | Voltage
| Variation | @ 50Hz | - 230/400V
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
| 10 | P.F. 1
5
0
| 0 | 20 | 40 | 60 | 80 | 100 | 120
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient | Voltage
| Variation | @ | 60Hz
| - | 277/480V
30
25
| Voltage dip % | 20
| 15 | P.F. 0
| 10 | P.F. 0,8
P.F. 1
5
0
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140
Load [kVA]
| www.linzelectric.com | Technical data sheet PRO18L F/4 - REV. 1 - 26/09/2025
TECHNICAL DATA SHEET
PRO18L F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
| EFFICIENCY | 50Hz
| Efficiency | Curves
| @ | 50Hz - | 230/400V
| 94,0% | 92,2%
| 92,0% | 90,7% | 91,7%
| Efficiency % | 90,0% | 89,4%
| 88,0% | 88,8% | 90,0% | P.F. 1
| 86,0% | 88,1% | P.F. 0,8
85,8%
84,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60
Load [kVA]
| EFFICIENCY | 60Hz
| Efficiency | Curves @ | 60Hz - | 277/480V
| 96,0% | 93,8%
| 94,0% | 91,2% | 93,2%
| Efficiency % | 92,0% | 91,2%
| 90,0% | 89,2% | 92,0%
| 88,0% | 88,7% | P.F. 1
| 86,0% | 86,2% | P.F. 0,8
84,0%
82,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70
Load [kVA]
| www.linzelectric.com | Technical data sheet PRO18L F/4 - REV. 1 - 26/09/2025
TECHNICAL DATA SHEET
PRO18L F/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical | data sheet PRO18L F/4 - REV. 1 - 26/09/2025
