URL: https://www.linzelectric.com/uploads/ProdottiArticoli/08-PRO18L_G-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO18L G/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
PRO18L G/4
COMMON DATA
| Rated Power at 50Hz | kVA | 60
| Rated Power at 60Hz | kVA | 72
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 11,7 at 50Hz | 14 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,041 at 20°C
| Rotor Winding Resistance | Ω | 5,23 at 20°C
| Exciter Stator Resistance | Ω | 13 at 20°C
| Exciter Rotor Resistance | Ω | 0,72 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,86
| Excitation at full load | Adc | 2,4
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
CAN/CSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements, UL1004-4 2nd
ed. Electric Generators
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
PRO18L G/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 40 | 60 | 60 | 58 | 50 | 48 | 60 | 68 | 72 | 72
| (125°C/40°C) | kW | 32 | 48 | 48 | 46,4 | 40 | 38,4 | 48 | 54,4 | 57,6 | 57,6
| Rated Power in Class F | kVA | 37 | 55 | 55 | 50 | 45 | 44,5 | 50 | 62 | 66 | 66
| (105°C/40°C) | kW | 29,6 | 44 | 44 | 40 | 36 | 35,6 | 40 | 49,6 | 52,8 | 52,8
| Rated Power Standby | kVA | 41,5 | 62 | 62 | 60 | 52 | 51 | 62 | 70 | 76 | 76
| (150°C/40°C) | kW | 33,2 | 49,6 | 49,6 | 48 | 41,6 | 40,8 | 49,6 | 56 | 60,8 | 60,8
| Rated Power Standby | kVA | 43 | 65 | 65 | 62 | 55 | 52,5 | 64 | 72 | 78 | 78
| (163°C/27°C) | kW | 34,4 | 52 | 52 | 49,6 | 44 | 42 | 51,2 | 57,6 | 62,4 | 62,4
| EFFICIENCY IN | CL.
H
| 4/4 | 89,6% | 91,4%
| 3/4 | 90,1% | 91,8%
| 2/4 | 87,5% | 89,1%
| 1/4 | 82,4% | 84,3%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,63
| Xd | -
| dir. axis synchronous | 288% | 260% | 233% | 179% | 290% | 292% | 283% | 260%
| X'd | -
| dir. axis transient | 23,3% | 21,0% | 18,9% | 14,5% | 23,4% | 23,6% | 22,9% | 21,0%
| X''d | -
| dir. axis subtransient | 7,8% | 7,0% | 6,3% | 4,8% | 7,8% | 7,9% | 7,6% | 7,0%
| Xq | -
| quad. axis reactance | 164% | 148% | 133% | 102% | 165% | 166% | 161% | 148%
| T'do | -
| O.C. field time constant | 195ms
| T'd | -
| Transient time constant | 15ms
| T''d | -
| Sub-transient time constant | 9ms
MECHANICAL DATA
| Bearing non drive end | 6307-2RS-C3
| Bearing drive end (B3/B14 | form) | 6309-2RS-C3
| Weight of | in B2
| kg | 267,5
| generator | in B3/B14
| kg | 269,5
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
PRO18L G/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2 | 0,511
| SAE 8 | kg·m2 | 0,521
| SAE 10 | kg·m2 | 0,537
| SAE 11½ | kg·m2 | 0,557
| SAE 14 | kg·m2
\
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 0,523
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
PRO18L G/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient Voltage | Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140 | 160
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
PRO18L G/4
EFFICIENCY 50Hz
| Efficiency Curves @ | 50Hz
| 94,0% | 92,3%
| 92,0% | 90,2% | 91,9%
| Efficiency % | 90,0% | 89,6%
| 88,0% | 90,1%
| 86,0% | 86,0% | 87,5%
| P.F. | 1
| 84,0% | P.F. | 0,8
| 82,0% | 82,4%
80,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 96,0% | 93,6%
| 94,0% | 91,5% | 93,3%
| Efficiency % | 92,0% | 91,4%
| 90,0% | 91,8%
| 88,0% | 87,6% | 89,1%
| P.F. | 1
| 86,0% | P.F. | 0,8
| 84,0% | 84,3%
82,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70 | 80
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
| PRO18L | G/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18L G/4 | Rev: 08
