URL: https://www.linzelectric.com/uploads/ProdottiArticoli/05-PRO18M_D-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO18M D/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
PRO18M D/4
COMMON DATA
| Rated Power at 50Hz | kVA | 35
| Rated Power at 60Hz | kVA | 42
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110%
| of rated | power
| for one hour | in
| a | cycle of 6
hours
| Air Flow Requirement | m3/min | 8 at | 50Hz | 8,3 at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,087 at 20°C
| Rotor Winding Resistance | Ω | 3,24 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,72 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,91
| Excitation at full load | Adc | 2,28
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
CAN/CSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements, UL1004-4 2nd
ed. Electric Generators
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
PRO18M D/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 400/230 415/240 | 440/254 | 138/277 | 415/240 440/254 460/266 | 480/277
| 190/110 200/115 208/120 | 220/127 | 208/120 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 22,5 | 35 | 35 | 35 | 29 | 27 | 38,5 | 40 | 42 | 42
| (125°C/40°C) | kW | 18 | 28 | 28 | 28 | 23,2 | 21,6 | 30,8 | 32 | 33,6 | 33,6
| Rated Power in Class F | kVA | 20,5 | 32 | 32 | 31 | 27,5 | 24,7 | 36 | 37 | 38,5 | 38,5
| (105°C/40°C) | kW | 16,4 | 25,6 | 25,6 | 24,8 | 22 | 19,8 | 28,8 | 29,6 | 30,8 | 30,8
| Rated Power Standby | kVA | 24,56 | 37 | 37 | 36 | 30 | 29,5 | 40 | 42 | 45 | 45
| (150°C/40°C) | kW | 19,6 | 29,6 | 29,6 | 28,8 | 24 | 23,6 | 32 | 33,6 | 36 | 36
| Rated Power Standby | kVA | 25,5 | 39 | 39 | 37 | 31 | 30,5 | 42 | 45 | 47 | 47
| (163°C/27°C) | kW | 20,4 | 31,2 | 31,2 | 29,6 | 24,8 | 24,4 | 33,6 | 36 | 37,6 | 37,6
| EFFICIENCY IN | CL.
H
| 4/4 | 88,6% | 90,4%
| 3/4 | 89,1% | 90,9%
| 2/4 | 86,0% | 87,5%
| 1/4 | 82,5% | 83,0%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,58
| Xd | -
| dir. axis synchronous | 266% | 240% | 223% | 164% | 294% | 272% | 261% | 240%
| X'd | -
| dir. axis transient | 19,9% | 18,0% | 16,7% | 12,3% | 22,1% | 20,4% | 19,6% | 18,0%
| X''d | -
| dir. axis subtransient | 7,8% | 7,0% | 6,5% | 4,8% | 8,6% | 7,9% | 7,6% | 7,0%
| Xq | -
| quad. axis reactance | 147% | 133% | 124% | 91% | 163% | 151% | 145% | 133%
| T'do | -
| O.C. field time constant | 147ms
| T'd | -
| Transient time constant | 11ms
| T''d | -
| Sub-transient time constant | 6ms
MECHANICAL DATA
| Bearing non drive end | 6307-2RS-C3
| Bearing drive end (B3/B14 | form) | 6309-2RS-C3
| Weight of | 170
| kg | 170
| generator | 172
| kg | 172
| \ | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
PRO18M D/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2 | 0,316
| SAE 8 | kg·m2 | 0,325
| SAE 10 | kg·m2 | 0,342
| SAE 11½ | kg·m2 | 0,362
| SAE 14 | kg·m2
\
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 0,313
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
PRO18M D/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient Voltage Variation | @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70 | 80
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient Voltage Variation | @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 20 | 40 | 60 | 80 | 100
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
PRO18M D/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
94,0%
| 92,0% | 91,5%
| Efficiency % | 89,0% | 91,1%
90,0%
| 88,0% | 88,6%
| 89,1% | P.F. | 1
| 86,0% | 86,1%
| 84,0% | 86,0%
| P.F. | 0,8
| 82,0% | 82,5%
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40
Load [kVA]
EFFICIENCY 60Hz
| Efficiency Curves | @ 60Hz
| 94,0% | 92,9%
| 92,0% | 90,2% | 92,5%
| Efficiency % | 90,0% | 90,9% | 90,4%
88,0%
| 86,0% | 86,5%
| P.F. | 1
87,5%
| 84,0% | P.F. | 0,8
| 82,0% | 83,0%
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
| PRO18M | D/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M D/4 | Rev: 05
