URL: https://www.linzelectric.com/uploads/ProdottiArticoli/06-PRO18M_E-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO18M E/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M E/4 | Rev: 06
PRO18M E/4
COMMON DATA
| Rated Power at 50Hz | kVA | 42
| Rated Power at 60Hz | kVA | 50
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a | cycle of 6 hours
| Air Flow Requirement | m3/min | 9,8 at 50Hz | 11 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,068 at 20°C
| Rotor Winding Resistance | Ω | 3,74 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0,72 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,92
| Excitation at full load | Adc | 2,4
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
CAN/CSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements, UL1004-4 2nd
ed. Electric Generators
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M E/4 | Rev: 06
PRO18M E/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 27 | 42 | 42 | 42 | 36 | 32 | 48 | 50 | 50 | 50
| (125°C/40°C) | kW | 21,6 | 33,6 | 33,6 | 33,6 | 28,8 | 25,6 | 38,4 | 40 | 40 | 40
| Rated Power in Class F | kVA | 24,5 | 39 | 39 | 39 | 32 | 29 | 45 | 47 | 47 | 47
| (105°C/40°C) | kW | 19,6 | 31,2 | 31,2 | 31,2 | 25,6 | 23,2 | 36 | 37,6 | 37,6 | 37,6
| Rated Power Standby | kVA | 29 | 47 | 47 | 45 | 42 | 35 | 50 | 53 | 55 | 55
| (150°C/40°C) | kW | 23,2 | 37,6 | 37,6 | 36 | 33,6 | 28 | 40 | 42,4 | 44 | 44
| Rated Power Standby | kVA | 30,5 | 48 | 48 | 46 | 44 | 36 | 52 | 55 | 57 | 57
| (163°C/27°C) | kW | 24,4 | 38,4 | 38,4 | 36,8 | 35,2 | 28,8 | 41,6 | 44 | 45,6 | 45,6
| EFFICIENCY IN | CL.
H
| 4/4 | 89,3% | 91,1%
| 3/4 | 89,9% | 91,7%
| 2/4 | 86,3% | 87,8%
| 1/4 | 81,1% | 83,4%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,60
| Xd | -
| dir. axis synchronous | 280% | 253% | 235% | 179% | 325% | 301% | 275% | 253%
| X'd | -
| dir. axis transient | 22,2% | 20,0% | 18,6% | 14,2% | 25,7% | 23,8% | 21,8% | 20,0%
| X''d | -
| dir. axis subtransient | 8,9% | 8,0% | 7,4% | 5,7% | 10,3% | 9,5% | 8,7% | 8,0%
| Xq | -
| quad. axis reactance | 156% | 141% | 131% | 100% | 181% | 168% | 154% | 141%
| T'do | -
| O.C. field time constant | 180ms
| T'd | -
| Transient time constant | 14ms
| T''d | -
| Sub-transient time constant | 8ms
MECHANICAL DATA
| Bearing non drive end | 6307-2RS-C3
| Bearing drive end (B3/B14 | form) | 6309-2RS-C3
| Weight of | in B2
| kg | 200
| generator | in B3/B14
| kg | 202
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M E/4 | Rev: 06
PRO18M E/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2 | 0,369
| SAE 8 | kg·m2 | 0,378
| SAE 10 | kg·m2 | 0,395
| SAE 11½ | kg·m2 | 0,415
| SAE 14 | kg·m2
\
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 0,367
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M E/4 | Rev: 06
PRO18M E/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 20 | 40 | 60 | 80 | 100
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 20 | 40 | 60 | 80 | 100 | 120
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M E/4 | Rev: 06
PRO18M E/4
EFFICIENCY 50Hz
| Efficiency Curves | @ 50Hz
| 94,0% | 92,1%
| 92,0% | 89,2% | 91,7%
| Efficiency % | 90,0% | 89,3%
| 88,0% | 89,9%
| 86,0% | 85,0%
| P.F. | 1
| 84,0% | 86,3%
| P.F. | 0,8
| 82,0% | 81,1%
80,0%
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45
Load [kVA]
EFFICIENCY 60Hz
| Efficiency | Curves @ | 60Hz
| 96,0% | 93,6%
| 94,0% | 93,1%
| Efficiency % | 92,0% | 90,4%
| 90,0% | 91,7% | 91,1%
| 88,0% | 86,9%
| P.F. | 1
| 86,0% | 87,8%
| P.F. | 0,8
| 84,0% | 83,4%
82,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO18M E/4 | Rev: 06
| PRO18M | E/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: | PRO18M | E/4 | Rev: 06
