URL: https://www.linzelectric.com/uploads/ProdottiArticoli/PRO18S_A-4_NEW.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO18S A/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 20
| Rated Power at 60Hz | kVA | 25
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | Brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle | of 6 hours
| Air Flow Requirement | m3/min | 5.5 at 50Hz | 6.5 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 250% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.224 at 20°C
| Rotor Winding Resistance | Ω | 2.43 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0.72 at 20°C
| THD at full load | < 3.5%
| THD at no load | < 3%
| Excitation at no load | Adc | 0.92
| Excitation at full load | Adc | 2.2
| www.linzelectric.com | Technical data sheet PRO18S A/4 - REV. 0 - 25/03/2024
TECHNICAL DATA SHEET
PRO18S A/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
ON REQUEST:
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA @50Hz
| Frequency | 50Hz - 1500rpm
| 3 Phase | 1
Phase Reconnected
| Voltage | Series High WYE
Double Delta
| V | 380/220 | 400/230 | 415/240 | 440/254 | 115/230
| Rated Power in Class H | kVA | 20 | 20 | 20 | 18 | 13
| (125°C/40°C) | kW | 16 | 16 | 16 | 14.4 | 10.4
| Rated Power in Class F | kVA | 18.5 | 18.5 | 18.5 | 17 | 12
| (105°C/40°C) | kW | 14.8 | 14.8 | 14.8 | 13.6 | 9.6
| Rated Power Standby | kVA | 22 | 22 | 21.5 | 20 | 14.5
| (150°C/40°C) | kW | 17.6 | 17.6 | 17.2 | 16 | 11.6
| Rated Power Standby | kVA | 23 | 23 | 22.5 | 21 | 15
| (163°C/27°C) | kW | 18.4 | 18.4 | 18 | 16.8 | 12
| EFFICIENCY IN | CL. H OF
| RATED | POWER | @50Hz
| - | 0.8
P.F.
| 4/4 | (100%) | 85.7% | 86.1% | 85.9% | 85.8%
| 3/4 | (75%) | 86.4% | 86.3% | 86.1% | 85.4%
| 2/4 | (50%) | 85.9% | 85.6% | 84.8% | 83.2%
| 1/4 | (25%) | 81.1% | 80.3% | 78.7% | 75.5%
| REACTANCES AND TIME CONSTANTS | @50Hz
| ρcc | 0.57
| Xd | -
| dir. axis synchronous | 268% | 242% | 225% | 180%
| X'd | -
| dir. axis transient | 21.1% | 19.0% | 17.7% | 14.1%
| X''d | -
| dir. axis subtransient | 10.0% | 9.0% | 8.4% | 6.7%
| Xq | -
| quad. axis reactance | 147% | 133% | 124% | 99%
| T'do | -
| O.C. field time constant | 103ms
| T'd | -
| Transient time constant | 7ms
| T''d | -
| Sub-transient time constant | 5ms
| www.linzelectric.com | Technical data sheet PRO18S A/4 - REV. 0 - 25/03/2024
TECHNICAL DATA SHEET
PRO18S A/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
ELECTRICAL DATA @60Hz
| Frequency | 60Hz - 1800rpm
| 3 Phase | 1
Phase Reconnected
| Voltage | Series High WYE
Double Delta
| V | 415/240 | 440/254 | 460/266 | 480/277 | 138/277
| Rated Power in Class H | kVA | 21 | 23 | 24 | 25 | 16.5
| (125°C/40°C) | kW | 16.8 | 18.4 | 19.2 | 20 | 13.2
| Rated Power in Class F | kVA | 20 | 21 | 22 | 23 | 15
| (105°C/40°C) | kW | 16 | 16.8 | 17.6 | 18.4 | 12
| Rated Power Standby | kVA | 24 | 25 | 26 | 27 | 18
| (150°C/40°C) | kW | 19.2 | 20 | 20.8 | 21.6 | 14.4
| Rated Power Standby | kVA | 25 | 26 | 27 | 27.5 | 18.5
| (163°C/27°C) | kW | 20 | 20.8 | 21.6 | 22 | 14.8
| EFFICIENCY | IN CL.
| H | OF
| RATED | POWER | @60Hz
| - | 0.8
P.F.
| 4/4 | 87.3% | 87.5% | 87.8% | 87.6%
| 3/4 | 87.8% | 88.0% | 88.2% | 88.0%
| 2/4 | 87.1% | 87.4% | 87.6% | 87.3%
| 1/4 | 82.3% | 82.7% | 82.9% | 82.4%
| REACTANCES AND TIME CONSTANTS | @60Hz
| ρcc | 0.55
| Xd | -
| dir. axis synchronous | 283% | 276% | 263% | 252%
| X'd | -
| dir. axis transient | 22.3% | 21.7% | 20.7% | 19.8%
| X''d | -
| dir. axis subtransient | 10.6% | 10.3% | 9.8% | 9.4%
| Xq | -
| quad. axis reactance | 156% | 152% | 145% | 139%
| T'do | -
| O.C. field time constant | 103ms
| T'd | -
| Transient time constant | 7ms
| T''d | -
| Sub-transient time constant | 5ms
MECHANICAL DATA
| Bearing non drive end | 6307-2RS-C3
| Bearing drive end (B3/B14 | form) | 6309-2RS-C3
| Weight of | in B2
| kg | 121
| generator | in B3/B14
| kg | 123
| in B3/B9 | kg
/
| www.linzelectric.com | Technical data sheet PRO18S A/4 - REV. 0 - 25/03/2024
TECHNICAL DATA SHEET
PRO18S A/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| SAE 6½ | kg·m2 | 0.177
| SAE 7½ | kg·m2 | 0.180
| SAE 8 | kg·m2 | 0.189
| SAE 10 | kg·m2 | 0.205
| SAE 11½ | kg·m2 | 0.225
| B3/B14 | kg·m2 | 0.172
DERATING CURVES
Altitude
| 1,1 | < 1000m
| Output Power | 1 | 1000m - 1500m
1500m - 2000m
| 0,9 | 2000m - 3000m
0,8
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO18S A/4 - REV. 0 - 25/03/2024
TECHNICAL DATA SHEET
PRO18S A/4
| Three-Phase brushless | synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @50Hz - 230/400V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45
Load [kVA]
| EFFICIENCY | CURVES | @50Hz
| - | 230/400V
92%
| 89,5% | 90,1% | 90,0% 89,6%
90%
88%
| Efficiency % | 86% | 84,9%
| 85,6% | 86,3% | 86,1% 85,7%
84%
82%
| 80% | P.F. 1 | P.F. 0,8
80,3%
78%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO18S A/4 - REV. 0 - 25/03/2024
TECHNICAL DATA SHEET
PRO18S A/4
| Three-Phase brushless | synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @60Hz - 277/480V
30
25
| Voltage dip % | 20
15
| 10 | P.F. 0
P.F. 0,8
| 5 | P.F. 1
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Load [kVA]
| EFFICIENCY | CURVES | @60Hz
| - | 277/480V
94%
| 92% | 90,7% | 91,1% | 90,8% 90,7%
90%
| Efficiency % | 88% | 86,5%
| 87,3% | 88,0% | 87,6% 87,5%
86%
84%
| 82% | 82,4%
| P.F. | 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO18S A/4 - REV. 0 - 25/03/2024
TECHNICAL DATA SHEET
PRO18S A/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical | data sheet PRO18S A/4 - REV. 0 - 25/03/2024
