URL: https://www.linzelectric.com/uploads/ProdottiArticoli/07-PRO18S_C-41.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO18S C/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 30
| Rated Power at 60Hz | kVA | 36
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle | of 6 hours
| Air Flow Requirement | m3/min | 6.9 at 50Hz | 7.1 at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.117 at 20°C
| Rotor Winding Resistance | Ω | 2.9 at 20°C
| Exciter Stator Resistance | Ω | 15 at 20°C
| Exciter Rotor Resistance | Ω | 0.72 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0.92
| Excitation at full load | Adc | 2.23
| www.linzelectric.com | Technical data sheet PRO18S C/4 - REV. 0 - 16/04/2025
TECHNICAL DATA SHEET
PRO18S C/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Delta | Parallel Low Wye
| Delta | Parallel Low Wye
Voltage
| V | 115/230 | 380/220 | 400/230 | 415/240 | 440/254 | 138/277 | 415/240 | 440/254 | 460/266 | 480/277
| 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| Rated Power in Class H | kVA | 20 | 30 | 30 | 30 | 25 | 24 | 34 | 35 | 36 | 36
| (125°C/40°C) | kW | 16 | 24 | 24 | 24 | 20 | 19.2 | 27.2 | 28 | 28.8 | 28.8
| Rated Power in Class F | kVA | 19 | 28 | 28 | 28 | 24 | 22.5 | 32 | 33 | 33.5 | 33.5
| (105°C/40°C) | kW | 15.2 | 22.4 | 22.4 | 22.4 | 19.2 | 18 | 25.6 | 26.4 | 26.8 | 26.8
| Rated Power Standby | kVA | 22 | 33 | 33 | 32 | 27.5 | 25.5 | 36 | 36.5 | 38 | 38
| (150°C/40°C) | kW | 17.6 | 26.4 | 26.4 | 25.6 | 22 | 20.4 | 28.8 | 29.2 | 30.4 | 30.4
| Rated Power Standby | kVA | 23 | 34 | 34 | 33 | 28 | 26 | 35 | 37.5 | 39 | 39
| (163°C/27°C) | kW | 18.4 | 27.2 | 27.2 | 26.4 | 22.4 | 20.8 | 28 | 30 | 31.2 | 31.2
| EFFICIENCY | IN CL.
H
| 4/4 | 87.1% | 88.8%
| 3/4 | 87.5% | 89.3%
| 2/4 | 85.0% | 87.0%
| 1/4 | 81.3% | 82.2%
REACTANCES AND TIME CONSTANTS
| ρcc | 0.58
| Xd | -
| dir. axis synchronous | 269% | 243% | 226% | 167% | 307% | 281% | 265% | 243%
| X'd | -
| dir. axis transient | 21.1% | 19.0% | 17.7% | 13.1% | 24.0% | 22.0% | 20.7% | 19.0%
| X''d | -
| dir. axis subtransient | 8.9% | 8.0% | 7.4% | 5.5% | 10.1% | 9.3% | 8.7% | 8.0%
| Xq | -
| quad. axis reactance | 150% | 135% | 125% | 93% | 171% | 156% | 147% | 135%
| T'do | -
| O.C. field time constant | 125ms
| T'd | -
| Transient time constant | 10ms
| T''d | -
| Sub-transient time constant | 5ms
MECHANICAL DATA
| Bearing non drive end | 6307-2RS-C3
| Bearing drive end (B3/B14 | form) | 6309-2RS-C3
| Weight of | in B2
| kg | 141
| generator | in B3/B14
| kg | 148
| in B3/B9 | kg
\
| www.linzelectric.com | Technical data sheet PRO18S C/4 - REV. 0 - 16/04/2025
TECHNICAL DATA SHEET
PRO18S C/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| SAE 6½ | kg·m2 | 0.241
| SAE 7½ | kg·m2 | 0.244
| SAE 8 | kg·m2 | 0.253
| SAE 10 | kg·m2 | 0.269
| SAE 11½ | kg·m2 | 0.289
| B3/B14 | kg·m2 | 0.236
DERATING CURVES
1.1
| Output Power | 1
Altitude
| 0.9 | < 1000m
1000m - 1500m
| 0.8 | 1500m - 2000m
2000m - 3000m
0.7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO18S C/4 - REV. 0 - 16/04/2025
TECHNICAL DATA SHEET
PRO18S C/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION 50Hz
| Transient | Voltage
| Variation | @ | 50Hz
| - | 230/400V
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
| 10 | P.F. 1
5
0
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70
Load [kVA]
| TRANSIENT | VOLTAGE VARIATION 60Hz
| Transient | Voltage Variation
| @ | 60Hz
| - | 277/480V
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70 | 80
Load [kVA]
| www.linzelectric.com | Technical data sheet PRO18S C/4 - REV. 0 - 16/04/2025
TECHNICAL DATA SHEET
PRO18S C/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
| EFFICIENCY | 50Hz
| Efficiency | Curves @ | 50Hz - | 230/400V
| 92.0% | 90.2%
| 90.0% | 88.2% | 89.9%
| Efficiency % | 88.0% | 87.1%
| 86.0% | 85.1% | 87.5%
| 84.0% | P.F. 1
| 85.0% | P.F. 0,8
| 82.0% | 81.3%
80.0%
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35
Load [kVA]
| EFFICIENCY | 60Hz
| Efficiency | Curves @ | 60Hz - 277/480V
| 94.0% | 91.7%
| 92.0% | 89.8% | 91.3%
| Efficiency % | 90.0%
| 88.0% | 89.3% | 88.8%
| 86.0% | P.F. 1
| 85.9% | 87.0%
| 84.0% | P.F. 0,8
| 82.0% | 82.2%
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40
Load [kVA]
| www.linzelectric.com | Technical data sheet PRO18S C/4 - REV. 0 - 16/04/2025
TECHNICAL DATA SHEET
PRO18S C/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical | data sheet PRO18S C/4 - REV. 0 - 16/04/2025
