URL: https://www.linzelectric.com/uploads/ProdottiArticoli/PRO22M_E-4.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO22M E/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 130
| Rated Power at 60Hz | kVA | 156
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110%
| of rated | power
| for one hour | in
| a | cycle of 6
hours
| Air Flow Requirement | m3/min | 18.2 at | 50Hz | 21.2 | at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.014 at 20°C
| Rotor Winding Resistance | Ω | 3.95 at 20°C
| Exciter Stator Resistance | Ω | 14.3 at 20°C
| Exciter Rotor Resistance | Ω | 0.47 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0.75
| Excitation at full load | Adc | 2.5
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22M E/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
ON REQUEST:
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA @50Hz
| Frequency | 50Hz - 1500rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 380/220 | 400/230 | 415/240 | 440/254 | 115/230
| 190/110 | 200/115 | 208/120 | 220/127
| Rated Power in Class H | kVA | 130 | 130 | 130 | 110 | 85
| (125°C/40°C) | kW | 104 | 104 | 104 | 88 | 68
| Rated Power in Class F | kVA | 121 | 121 | 121 | 100 | 79
| (105°C/40°C) | kW | 96.8 | 96.8 | 96.8 | 80 | 63.2
| Rated Power Standby | kVA | 142 | 142 | 140 | 116 | 92
| (150°C/40°C) | kW | 113.6 | 113.6 | 112 | 92.8 | 73.6
| Rated Power Standby | kVA | 147 | 147 | 145 | 119 | 95
| (163°C/27°C) | kW | 117.6 | 117.6 | 116 | 95.2 | 76
| EFFICIENCY IN | CL. H OF
| RATED | POWER | @50Hz
| - | 0.8
P.F.
| 4/4 | (100%) | 92.3%
| 3/4 | (75%) | 92.5%
| 2/4 | (50%) | 90.7%
| 1/4 | (25%) | 88.2%
| REACTANCES AND TIME CONSTANTS | @50Hz
| ρcc | 0.45
| Xd | -
| dir. axis synchronous | 327% | 295% | 274% | 206%
| X'd | -
| dir. axis transient | 21.1% | 19.0% | 17.7% | 13.3%
| X''d | -
| dir. axis subtransient | 9.4% | 8.5% | 7.9% | 5.9%
| Xq | -
| quad. axis reactance | 216% | 195% | 181% | 136%
| T'do | -
| O.C. field time constant | 298ms
| T'd | -
| Transient time constant | 23ms
| T''d | -
| Sub-transient time constant | 10ms
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22M E/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
ELECTRICAL DATA @60Hz
| Frequency | 60Hz - 1800rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 415/240 | 440/254 | 460/266 | 480/277 | 138/277
| 208/120 | 220/127 | 230/133 | 240/138
| Rated Power in Class H | kVA | 139 | 150 | 156 | 156 | 102
| (125°C/40°C) | kW | 111.2 | 120 | 124.8 | 124.8 | 81.6
| Rated Power in Class F | kVA | 129 | 139 | 145 | 145 | 94
| (105°C/40°C) | kW | 103.2 | 111.2 | 116 | 116 | 75.2
| Rated Power Standby | kVA | 148 | 160 | 167 | 167 | 109
| (150°C/40°C) | kW | 118.4 | 128 | 133.6 | 133.6 | 87.2
| Rated Power Standby | kVA | 157 | 169 | 176 | 176 | 115
| (163°C/27°C) | kW | 125.6 | 135.2 | 140.8 | 140.8 | 92
| EFFICIENCY | IN CL.
| H | OF
| RATED | POWER | @60Hz
| - | 0.8
P.F.
| 4/4 | 92.5%
| 3/4 | 92.7%
| 2/4 | 91.4%
| 1/4 | 89.6%
| REACTANCES AND TIME CONSTANTS | @60Hz
| ρcc | 0.45
| Xd | -
| dir. axis synchronous | 352% | 338% | 321% | 295%
| X'd | -
| dir. axis transient | 22.6% | 21.7% | 20.7% | 19.0%
| X''d | -
| dir. axis subtransient | 10.1% | 9.7% | 9.3% | 8.5%
| Xq | -
| quad. axis reactance | 232% | 223% | 212% | 195%
| T'do | -
| O.C. field time constant | 298ms
| T'd | -
| Transient time constant | 23ms
| T''d | -
| Sub-transient time constant | 10ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 454
| generator | in B3/B14
| kg | 456
| in B3/B9 | kg
/
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22M E/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
/
| SAE 7½ | kg·m2
/
| SAE 8 | kg·m2
/
| SAE 10 | kg·m2
/
| SAE 11½ | kg·m2 | 1.308
| SAE 14 | kg·m2 | 1.456
| SAE 18 | kg·m2
/
| B3/B14 | kg·m2 | 1.230
DERATING CURVES
Altitude
| 1,1 | < 1000m
| Output Power | 1 | 1000m - 1500m
1500m - 2000m
| 0,9 | 2000m - 3000m
0,8
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22M E/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @50Hz - 230/400V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175 | 200 | 225 | 250 | 275
Load [kVA]
| EFFICIENCY | CURVES | @50Hz
| - | 230/400V
| 96% | 94,2% | 94,0%
| 94% | 92,8% | 93,0%
| 92% | 90,8% | 92,5%
92,3%
| Efficiency % | 90% | 90,7% | 91,3%
88%
88,2%
86%
84%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22M E/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @60Hz - 277/480V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 175 200 | 225 | 250 | 275 | 300 | 325
Load [kVA]
| EFFICIENCY | CURVES | @60Hz
| - | 277/480V
| 96% | 94,4% | 94,2%
| 94% | 93,3% | 93,2%
91,9%
| 92% | 92,7% | 92,5%
| Efficiency % | 90% | 91,4% | 91,5%
| 88% | 89,6%
86%
84%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
TECHNICAL DATA SHEET
PRO22M E/4
| Three-Phase | brushless | synchronous alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical data sheet PRO22M E/4 - REV. 0 - 06/06/2024
