URL: https://www.linzelectric.com/uploads/ProdottiArticoli/02_PRO22M_F-4.pdf
Accessed: 2026-11-24

| TECHNICAL DATA | SHEET
PRO22M F/4
| Three-Phase brushless | synchronous | alternator with AVR - 4 poles
COMMON DATA
| Rated Power at 50Hz | kVA | 150
| Rated Power at 60Hz | kVA | 180
| Rated Power Factor | 0.8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110%
| of rated | power
| for one hour | in
| a | cycle of 6
hours
| Air Flow Requirement | m3/min | 20.1 at | 50Hz | 23.5 | at 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0.012 at 20°C
| Rotor Winding Resistance | Ω | 4.52 at 20°C
| Exciter Stator Resistance | Ω | 14.3 at 20°C
| Exciter Rotor Resistance | Ω | 0.47 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0.76
| Excitation at full load | Adc | 2.5
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22M F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
REFERENCES
EN60034-1 ISO8528-3 EN55011
ON REQUEST:
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code,
PCaArNt/ICSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements,
UL1004-4 2nd ed. Electric Generators
ELECTRICAL DATA @50Hz
| Frequency | 50Hz - 1500rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 380/220 | 400/230 | 415/240 | 440/254 | 115/230
| 190/110 | 200/115 | 208/120 | 220/127
| Rated Power in Class H | kVA | 150 | 150 | 150 | 125 | 98
| (125°C/40°C) | kW | 120 | 120 | 120 | 100 | 78.4
| Rated Power in Class F | kVA | 139.5 | 139.5 | 139.5 | 117 | 91
| (105°C/40°C) | kW | 111.6 | 111.6 | 111.6 | 93.6 | 72.8
| Rated Power Standby | kVA | 162 | 162 | 162 | 136 | 105
| (150°C/40°C) | kW | 129.6 | 129.6 | 129.6 | 108.8 | 784
| Rated Power Standby | kVA | 169.5 | 169.5 | 169.5 | 142 | 110
| (163°C/27°C) | kW | 135.6 | 135.6 | 135.6 | 113.6 | 88
| EFFICIENCY IN | CL. H OF
| RATED | POWER | @50Hz
| - | 0.8
P.F.
| 4/4 | (100%) | 92.6%
| 3/4 | (75%) | 92.8%
| 2/4 | (50%) | 91.0%
| 1/4 | (25%) | 88.5%
| REACTANCES AND TIME CONSTANTS | @50Hz
| ρcc | 0.44
| Xd | -
| dir. axis synchronous | 321% | 290% | 269% | 200%
| X'd | -
| dir. axis transient | 19.9% | 18.0% | 16.7% | 12.4%
| X''d | -
| dir. axis subtransient | 9.4% | 8.5% | 7.9% | 5.9%
| Xq | -
| quad. axis reactance | 214% | 193% | 179% | 133%
| T'do | -
| O.C. field time constant | 310ms
| T'd | -
| Transient time constant | 23ms
| T''d | -
| Sub-transient time constant | 10ms
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22M F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
ELECTRICAL DATA @60Hz
| Frequency | 60Hz - 1800rpm
| 3 Phase | 1
Phase Reconnected
| Series High WYE | Double Delta
| Voltage | Parallel Low WYE
| V | 415/240 | 440/254 | 460/266 | 480/277 | 138/277
| 208/120 | 220/127 | 230/133 | 240/138
| Rated Power in Class H | kVA | 150 | 170 | 180 | 180 | 117
| (125°C/40°C) | kW | 120 | 136 | 144 | 144 | 93.6
| Rated Power in Class F | kVA | 139 | 158 | 167.5 | 167.5 | 110
| (105°C/40°C) | kW | 111.2 | 126.4 | 134 | 134 | 88
| Rated Power Standby | kVA | 162 | 184 | 195 | 195 | 127
| (150°C/40°C) | kW | 129.6 | 147.2 | 156 | 156 | 101.6
| Rated Power Standby | kVA | 170 | 192 | 203.5 | 203.5 | 133
| (163°C/27°C) | kW | 136 | 153.6 | 162.8 | 162.8 | 106.4
| EFFICIENCY | IN CL.
| H | OF
| RATED | POWER | @60Hz
| - | 0.8
P.F.
| 4/4 | 92.8%
| 3/4 | 93.0%
| 2/4 | 91.7%
| 1/4 | 89.9%
| REACTANCES AND TIME CONSTANTS | @60Hz
| ρcc | 0.44
| Xd | -
| dir. axis synchronous | 323% | 326% | 316% | 290%
| X'd | -
| dir. axis transient | 20.1% | 20.2% | 19.6% | 18.0%
| X''d | -
| dir. axis subtransient | 9.5% | 9.6% | 9.3% | 8.5%
| Xq | -
| quad. axis reactance | 215% | 217% | 210% | 193%
| T'do | -
| O.C. field time constant | 310ms
| T'd | -
| Transient time constant | 23ms
| T''d | -
| Sub-transient time constant | 10ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 499
| generator | in B3/B14
| kg | 501
| in B3/B9 | kg
/
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22M F/4
| Three-Phase | brushless
| synchronous | alternator with AVR - 4 poles
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
/
| SAE 7½ | kg·m2
/
| SAE 8 | kg·m2
/
| SAE 10 | kg·m2
/
| SAE 11½ | kg·m2 | 1.480
| SAE 14 | kg·m2 | 1.628
| SAE 18 | kg·m2
/
| B3/B14 | kg·m2 | 1.402
DERATING CURVES
Altitude
| 1,1 | < 1000m
| Output Power | 1 | 1000m - 1500m
1500m - 2000m
| 0,9 | 2000m - 3000m
0,8
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
| WIRING | DIAGRAM
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22M F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @50Hz - 230/400V
30
25
| Voltage dip % | 20
15
| 10 | P.F. | 0
| P.F. | 0,8
| 5 | P.F. | 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 175 200 | 225 | 250 | 275 | 300 | 325
Load [kVA]
| EFFICIENCY | CURVES | @50Hz
| - | 230/400V
98%
| 96% | 94,4% | 94,3%
| 94% | 93,0% | 93,3%
| 92% | 91,0% | 92,8%
| Efficiency % | 92,6%
| 90% | 91,0% | 91,6%
| 88% | 88,5%
86%
84%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22M F/4
Three-Phase brushless synchronous alternator with AVR - 4 poles
TRANSIENT VOLTAGE VARIATION @60Hz - 277/480V
30
25
| Voltage dip % | 20
15
| 10 | P.F. 0
P.F. 0,8
| 5 | P.F. 1
0
| 0 | 25 | 50 | 75 | 100 | 125 | 150 | 175 200 225 | 250 | 275 | 300 | 325 | 350 375
Load [kVA]
| EFFICIENCY | CURVES | @60Hz
| - | 277/480V
98%
| 96% | 94,6% | 94,4%
| 94% | 93,6% | 93,4%
92,1%
| Efficiency % | 92% | 93,0% | 92,8%
| 90% | 91,7% | 91,8%
| 88% | 89,9%
86%
84%
| 82% | P.F. 1 | P.F. 0,8
80%
| 0% | 20% | 40% | 60% | 80% | 100% | 120%
Load %
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
TECHNICAL DATA SHEET
PRO22M F/4
| Three-Phase | brushless | synchronous alternator with AVR - 4 poles
OVERALL DIMENSIONS
| www.linzelectric.com | Technical data sheet PRO22M F/4 - REV. 0 - 07/04/2025
