URL: https://www.linzelectric.com/uploads/ProdottiArticoli/06-PRO22M_G-4.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO22M G/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
PRO22M G/4
COMMON DATA
| Rated Power at 50Hz | kVA | 160
| Rated Power at 60Hz | kVA | 192
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 22,1 at 50Hz | 25,8
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 6
| Stator Winding Resistance | Ω | 0,0192 at 20°C
| Rotor Winding Resistance | Ω | 4,22 at 20°C
| Exciter Stator Resistance | Ω | 14,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,47 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 1,06
| Excitation at full load | Adc | 2,6
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
CAN/CSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements, UL1004-4 2nd
ed. Electric Generators
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
PRO22M G/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Voltage | Delta
| Series High Wye | Delta
Series High Wye
| V | 230 | 380/220 400/230 415/240 | 440/254 | 277 | 415/240 440/254 460/266 | 480/277
| Rated Power in Class H | kVA | 104 | 160 | 160 | 155 | 130 | 125 | 165 | 180 | 192 | 192
| (125°C/40°C) | kW | 83,2 | 128 | 128 | 124 | 104 | 100 | 132 | 144 | 153,6 | 153,6
| Rated Power in Class F | kVA | 95 | 147 | 147 | 140 | 120 | 114 | 150 | 165 | 176 | 176
| (105°C/40°C) | kW | 76 | 117,6 | 117,6 | 112 | 96 | 91,2 | 120 | 132 | 140,8 | 140,8
| Rated Power Standby | kVA | 114 | 175 | 175 | 170 | 150 | 136 | 180 | 200 | 210 | 210
| (150°C/40°C) | kW | 91,2 | 140 | 140 | 136 | 120 | 108,8 | 144 | 160 | 168 | 168
| Rated Power Standby | kVA | 117 | 180 | 180 | 175 | 155 | 143 | 190 | 210 | 220 | 220
| (163°C/27°C) | kW | 93,6 | 144 | 144 | 140 | 124 | 114,4 | 152 | 168 | 176 | 176
| EFFICIENCY IN | CL.
H
| 4/4 | 93,1% | 93,5%
| 3/4 | 93,3% | 93,8%
| 2/4 | 91,5% | 92,0%
| 1/4 | 88,8% | 90,1%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,69
| Xd | -
| dir. axis synchronous | 266% | 240% | 216% | 161% | 276% | 268% | 261% | 240%
| X'd | -
| dir. axis transient | 17,7% | 16,0% | 14,4% | 10,7% | 18,4% | 17,9% | 17,4% | 16,0%
| X''d | -
| dir. axis subtransient | 8,9% | 8,0% | 7,2% | 5,4% | 9,2% | 8,9% | 8,7% | 8,0%
| Xq | -
| quad. axis reactance | 199% | 180% | 162% | 121% | 207% | 201% | 196% | 180%
| T'do | -
| O.C. field time constant | 310ms
| T'd | -
| Transient time constant | 23ms
| T''d | -
| Sub-transient time constant | 10ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 499
| generator | in B3/B14
| kg | 501
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
PRO22M G/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 1,480
| SAE 14 | kg·m2 | 1,628
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 1,402
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
PRO22M G/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient Voltage Variation @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 100 | 200 | 300 | 400 | 500
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
PRO22M G/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 96,0% | 94,8%
| 95,0% | 93,4% | 94,7%
| Efficiency % | 94,0%
| 93,0% | 93,1%
| 92,0% | 93,3%
| 91,0% | 91,3% | 91,5%
| P.F. | 1
| 90,0% | P.F. | 0,8
| 89,0% | 88,8%
88,0%
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140 | 160 | 180
Load [kVA]
EFFICIENCY 60Hz
| Efficiency | Curves @ | 60Hz
| 96,0% | 95,2%
| 95,0% | 93,8% | 95,0%
| Efficiency % | 94,0% | 93,5%
| 93,0% | 93,8%
| 92,0% | 92,3%
| P.F. | 1
| 91,0% | 92,0%
| P.F. | 0,8
| 90,0% | 90,1%
89,0%
| 0 | 50 | 100 | 150 | 200 | 250
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
| PRO22M | G/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 24/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22M G/4 | Rev: 06
