URL: https://www.linzelectric.com/uploads/ProdottiArticoli/03-PRO22S_A-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO22S A/4
| Three-Phase brushless synchronous alternator with AVR | - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
PRO22S A/4
COMMON DATA
| Rated Power at 50Hz | kVA | 63
| Rated Power at 60Hz | kVA | 76
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 18,2 at 50Hz | 21,3
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 250% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,049 at 20°C
| Rotor Winding Resistance | Ω | 2,38 at 20°C
| Exciter Stator Resistance | Ω | 14,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,47 at 20°C
| THD at full load | <3%
| THD at no load | <3%
| Excitation at no load | Adc | 0,8
| Excitation at full load | Adc | 2,5
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
CAN/CSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements, UL1004-4 2nd
ed. Electric Generators
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
PRO22S A/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 41 | 63 | 63 | 63 | 52 | 50 | 65 | 72 | 76 | 76
| (125°C/40°C) | kW | 32,8 | 50,4 | 50,4 | 50,4 | 41,6 | 40 | 52 | 57,6 | 60,8 | 60,8
| Rated Power in Class F | kVA | 38,5 | 59 | 59 | 58 | 48 | 46 | 61 | 67 | 70,5 | 70,5
| (105°C/40°C) | kW | 30,8 | 47,2 | 47,2 | 46,4 | 38,4 | 36,8 | 48,8 | 53,6 | 56,4 | 56,4
| Rated Power Standby | kVA | 45 | 69 | 69 | 67 | 55 | 54 | 71 | 78,5 | 83 | 83
| (150°C/40°C) | kW | 36 | 55,2 | 55,2 | 53,6 | 44 | 43,2 | 56,8 | 62,8 | 66,4 | 66,4
| Rated Power Standby | kVA | 46,5 | 71 | 71 | 69 | 57 | 56 | 73,5 | 81 | 85,5 | 85,5
| (163°C/27°C) | kW | 37,2 | 56,8 | 56,8 | 55,2 | 45,6 | 44,8 | 58,8 | 64,8 | 68,4 | 68,4
| EFFICIENCY IN | CL.
H
| 4/4 | 90,1% | 90,4%
| 3/4 | 90,4% | 90,6%
| 2/4 | 87,7% | 89,3%
| 1/4 | 84,0% | 87,5%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,48
| Xd | -
| dir. axis synchronous | 335% | 302% | 281% | 206% | 346% | 340% | 329% | 302%
| X'd | -
| dir. axis transient | 21,1% | 19,0% | 17,7% | 13,0% | 21,7% | 21,4% | 20,7% | 19,0%
| X''d | -
| dir. axis subtransient | 10,5% | 9,5% | 8,8% | 6,5% | 10,9% | 10,7% | 10,3% | 9,5%
| Xq | -
| quad. axis reactance | 212% | 191% | 177% | 130% | 219% | 215% | 208% | 191%
| T'do | -
| O.C. field time constant | 236ms
| T'd | -
| Transient time constant | 20ms
| T''d | -
| Sub-transient time constant | 12ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 280
| generator | in B3/B14
| kg | 291
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
PRO22S A/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 0,729
| SAE 14 | kg·m2 | 0,878
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 0,652
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
PRO22S A/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation | @ 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation | @ 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 50 | 100 | 150 | 200
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
PRO22S A/4
EFFICIENCY 50Hz
Efficiency Curves @ 50Hz
| 94,0% | 92,5%
| 92,0% | 90,4% | 92,3%
| Efficiency % | 90,0% | 90,1%
90,4%
| 88,0% | 87,4%
| 86,0% | 87,7%
| P.F. | 1
| 84,0% | 84,0%
| P.F. | 0,8
82,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 93,0% | 92,7%
| 92,0% | 91,7% | 92,5%
| Efficiency % | 91,0%
| 90,0% | 90,2% | 90,6% | 90,4%
| 89,0% | P.F. | 1
| 89,3% | P.F. | 0,8
| 88,0% | 87,5%
87,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70 | 80
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
| PRO22S | A/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S A/4 | Rev: 03
