URL: https://www.linzelectric.com/uploads/ProdottiArticoli/06-PRO22S_B-41.pdf
Accessed: 2026-11-24

TECHNICAL DATA SHEET
ALTERNATOR PRO22S B/4
| Three-Phase brushless synchronous alternator with | AVR
| - | 4
poles
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 1/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
PRO22S B/4
COMMON DATA
| Rated Power at 50Hz | kVA | 75
| Rated Power at 60Hz | kVA | 90
| Rated Power Factor | 0,8
| Nominal Temperature | °C | 40
| Control System | self-excited
| Execution | brushless
| Regulation Type | AVR
| Insulation Class | H
| Protection | IP23
| Maximum Over speed | rpm | 2250
| Overload | 110% of rated
| power | for one hour
| in | a
| cycle of | 6
hours
| Air Flow Requirement | m3/min | 18 at 50Hz | 21,6
| at | 60Hz
| R.F.I. Suppression | Standard EN55011
REGULATION DATA
| AVR | HVR11 | HVR30
| Sensing | single-phase
three-phase
| Voltage Regulation | ±1% | ±1%
| Sustained Short Circuit | > 300% of rated current
WINDING DATA
| Stator Winding | Double
| layer with auxiliary | winding
| Rotor Winding | with damping cage
| Winding Pitch | 2/3
| Number of Leads of Stator | 12
| Stator Winding Resistance | Ω | 0,03 at 20°C
| Rotor Winding Resistance | Ω | 2,6 at 20°C
| Exciter Stator Resistance | Ω | 14,3 at 20°C
| Exciter Rotor Resistance | Ω | 0,47 at 20°C
| THD at full load | <3%
| THD at no load | <2,5%
| Excitation at no load | Adc | 0,9
| Excitation at full load | Adc | 2,5
STANDARD
| References | EN60034-1 ISO8528-3 EN55011
ON REQUEST
UL 1446, Systems of Insulating Materials - General CSA-C22.2 No. 0, Appendix B, General Requirements - Canadian Electrical Code, Part I
CAN/CSA - C22.2 No. 100-14 (R2009) Motors and Generators, UL1004-1 2nd ed. Rotating Electrical Machines - General Requirements, UL1004-4 2nd
ed. Electric Generators
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 2/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
PRO22S B/4
ELECTRICAL DATA
| Frequency | 50Hz - 1500rpm | 60Hz - 1800rpm
| Double | Series High Wye
| Double | Series High Wye
| Voltage | Delta
| Parallel Low Wye | Delta
Parallel Low Wye
| V | 115/230 | 380/220 | 400/230 415/240 | 440/254 | 138/277 | 415/240 | 440/254 460/266 | 480/277
| 190/110 | 200/115 208/120 | 220/127 | 208/120 | 220/127 230/133 | 240/138
| Rated Power in Class H | kVA | 49 | 75 | 75 | 70 | 65 | 58 | 81 | 86 | 90 | 90
| (125°C/40°C) | kW | 39,2 | 60 | 60 | 56 | 52 | 46,4 | 64,8 | 68,8 | 72 | 72
| Rated Power in Class F | kVA | 45 | 69 | 69 | 65 | 62 | 54 | 75 | 80 | 83 | 83
| (105°C/40°C) | kW | 36 | 55,2 | 55,2 | 52 | 49,6 | 43,2 | 60 | 64 | 66,4 | 66,4
| Rated Power Standby | kVA | 52 | 80 | 80 | 75 | 70 | 62 | 86 | 90 | 95 | 95
| (150°C/40°C) | kW | 41,6 | 64 | 64 | 60 | 56 | 49,6 | 68,8 | 72 | 76 | 76
| Rated Power Standby | kVA | 55 | 85 | 85 | 80 | 75 | 64 | 90 | 93 | 98 | 98
| (163°C/27°C) | kW | 44 | 68 | 68 | 64 | 60 | 51,2 | 72 | 74,4 | 78,4 | 78,4
| EFFICIENCY IN | CL.
H
| 4/4 | 90,3% | 90,4%
| 3/4 | 90,5% | 90,7%
| 2/4 | 89,5% | 90,6%
| 1/4 | 86,2% | 87,3%
REACTANCES AND TIME CONSTANTS
| ρcc | 0,53
| Xd | -
| dir. axis synchronous | 334% | 301% | 261% | 216% | 362% | 342% | 328% | 301%
| X'd | -
| dir. axis transient | 21,1% | 19,0% | 16,5% | 13,6% | 22,9% | 21,6% | 20,7% | 19,0%
| X''d | -
| dir. axis subtransient | 10,5% | 9,5% | 8,2% | 6,8% | 11,4% | 10,8% | 10,3% | 9,5%
| Xq | -
| quad. axis reactance | 216% | 195% | 169% | 140% | 235% | 222% | 212% | 195%
| T'do | -
| O.C. field time constant | 245ms
| T'd | -
| Transient time constant | 21ms
| T''d | -
| Sub-transient time constant | 12ms
MECHANICAL DATA
| Bearing non drive end | 6309-2RS-C3
| Bearing drive end (B3/B14 | form) | 6314-2RS-C3
| Weight of | in B2
| kg | 295
| generator | in B3/B14
| kg | 315
| in B3/B9 | kg
\
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 3/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
PRO22S B/4
| MOMENT | OF
INERZIA
| B3/B9 | kg·m2
\
| SAE 7½ | kg·m2
\
| SAE 8 | kg·m2
\
| SAE 10 | kg·m2
\
| SAE 11½ | kg·m2 | 0,853
| SAE 14 | kg·m2 | 1,001
| SAE 18 | kg·m2
\
| B3/B14 | kg·m2 | 0,775
DERATING CURVES
1,1
| Output Power | 1
Altitude
| 0,9 | < 1000m
1000m - 1500m
| 0,8 | 1500m - 2000m
2000m - 3000m
0,7
| 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55
Ambient Temperature [°C]
WIRING DIAGRAM
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 4/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
PRO22S B/4
| TRANSIENT VOLTAGE | VARIATION 50Hz
| Transient | Voltage Variation
| @ | 50Hz
35
30
| Voltage dip % | 25
| 20 | P.F. 0
| 15 | P.F. 0,8
10
| 5 | P.F. 1
0
| 0 | 50 | 100 | 150 | 200
Load [kVA]
| TRANSIENT | VOLTAGE | VARIATION 60Hz
| Transient | Voltage Variation
| @ | 60Hz
30
25
| Voltage dip % | 20
| 15 | P.F. 0
P.F. 0,8
10
P.F. 1
5
0
| 0 | 50 | 100 | 150 | 200
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 5/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
PRO22S B/4
EFFICIENCY 50Hz
| Efficiency Curves | @ 50Hz
| 94,0% | 92,6%
| 91,8% | 92,5%
92,0%
| Efficiency % | 90,0% | 90,3%
| 89,2% | 90,5%
| 88,0% | 89,5%
| P.F. | 1
| 86,0% | 86,2%
| P.F. | 0,8
84,0%
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70 | 80
Load [kVA]
EFFICIENCY 60Hz
Efficiency Curves @ 60Hz
| 94,0% | 92,7% | 92,8%
| 93,0% | 92,5%
| Efficiency % | 92,0%
| 91,0% | 90,4%
| 90,0% | 90,0% | 90,6% | 90,7%
| P.F. | 1
| 89,0% | P.F. | 0,8
88,0%
| 87,0% | 87,3%
| 0 | 20 | 40 | 60 | 80 | 100
Load [kVA]
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 6/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
| PRO22S | B/4
| Linz Electric S.p.A. Viale del Lavoro,30 – 37040 Arcole (VR) Italy | Page 7/7 | 15/09/2021
| www.linzelectric.com - info@linzelectric.com – T.+39 0457639201 | Document: PRO22S B/4 | Rev: 06
